Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Condenser Subcooling,Evaporator Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,Heat Loss Fraction,Displacement scale factor,Power,Mass flow rate,Inlet Temperature,Outlet Temperature,Inlet Enthalpy,Outlet Enthalpy,Inlet Pressure,Outlet Pressure,Inlet Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio
N/A,N/A,N/A,kg,K,K,K,K,-,-,-,W,W,W,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,K,K,J/kg,J/kg,Pa,Pa,J/kg-K,J/kg-K,-,m^3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-
ECU-60K,Test1,This is the sample cycle for the ECU60K,0.90783170543,342.239818348,290.173178163,5.0,4.50933501776,R407C,2.39462673135,1.9752023019,19562.306782,9903.95098426,8169.25098426,0.155000992572,0.706883557859,Subcooling,493.9060555,14.07268806,-7.345763459,0.112578167,-0.053492912,0.0734872,0.000135982,-7.90201e-05,0.000423591,-0.000313537,-2957.179994,3.992088672,118.3575555,0.354681778,-0.0946,-0.88023583,0.00326,-0.00536,0.00137,0.00372,0.1,1,8169.25098426,0.155000992572,292.756464349,369.689873928,421736.305224,469170.362025,723417.398672,3010429.67109,1781.54916642,1814.28214856,0.673191700575,0.00522086320792,-816.925098426,1.79340012,324.816666667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-26404.6854981,-6490.32829196,-18255.7116909,-1658.64551527,369.689873928,333.694497737,467559.089895,295528.682567,1807.42909495,1306.9385138,3117375.09294,3027350.49331,-90024.5996357,-20551.3376236,-66384.0392567,-3089.22275537,0.505110302388,0.0269583970513,0.354763788808,0.123388116529,1148.54369351,2524.89331856,1152.4795534,0.164588010835,0.726478806226,0.108933182939,247.492659587,0.866696398177,24.6200857063,1.89773227056,1.92983534961,342.675019525,358.053567896,5.0,26.0,0.9438948,305.372222222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,4.50933501776,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,19562.306782,735.067074722,18827.2397073,286.640452889,294.68251318,292.835865954,1333.63106165,1772.81898752,804342.076792,784181.744508,0.395417765607,0.155000992572,-20160.3322842,-956.713870382,-19203.6184138,0.402721403042,0.0192597193202,0.383461683722,483.77054556,2789.19980142,0.115855837577,0.884144162423,93.0960655961,0.807159569856,46.0800364376,1.06526819604,1.08155939275,136.839226151,4.50933501776,0.706883557859
