Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Injection temp (dew),Condenser Subcooling,PHEHX Subcooling,Evaporator Superheat,Injection Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Suction mass Flow Rate,Injection mass Flow Rate,Total mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,P11,K0,K1,Heat Loss Fraction,Displacement scale factor,Power,Suction mass flow rate,Injection mass flow rate,Total mass flow rate,Inlet Temperature,Injection Temperature,Outlet Temperature,Inlet Enthalpy,Injection Enthalpy,Outlet Enthalpy,Inlet Pressure,Injection Pressure,Outlet Pressure,Inlet Entropy,Injection Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio,Effective Length,Wetted area,Outlet Superheat,Q Total,Q Superheat Hot,Q Two-Phase Hot,Q Subcooled Hot,Q Superheat Cold,Q Two-Phase Cold,Q Subcooled Cold,Inlet hot stream temp,Outlet hot stream temp,Inlet cold stream temp,Outlet cold stream temp,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Hot HTC Superheat,Hot HTC Two-Phase,Hot HTC Subcool,Cold Mean HTC Superheat,Cold Mean HTC Ref. Two-Phase,Cold Mean HTC Ref. Subcool,Pressure Drop Hot,Pressure Drop Hot superheated,Pressure Drop Hot 2 phase,Pressure Drop Hot subcooled,Pressure Drop Cold,Pressure Drop Cold superheated,Pressure Drop Cold 2 phase,Pressure Drop Cold subcooled,Area fraction Superheat Hot,Area fraction Two-Phase Hot,Area fraction Subcooled Hot,Area fraction Superheat Cold,Area fraction Two-Phase Cold,Area fraction Subcooled Cold
N/A,N/A,N/A,kg,K,K,K,K,K,K,K,-,-,-,W,W,W,kg/s,kg/s,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,kg/s,kg/s,K,K,K,J/kg,J/kg,J/kg,Pa,Pa,Pa,J/kg-K,J/kg-K,J/kg-K,-,m**3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-,m,m^2,K,W,W,W,W,W,W,W,K,K,K,K,kg,kg,kg,kg,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,Pa,Pa,Pa,Pa,Pa,Pa,Pa,Pa,-,-,-,-,-,-
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.665157667,344.7024329,288.7188258,307.9840633,11,36.09566729,4.729781625,4.838347334,R407C,2.80227776,2.232730388,19056.44955,8535.042858,6800.342858,0.109469975,0.032555609,0.142025583,0.670414372,Subcooling,61.56269036,-0.734001988,-0.295637216,-0.004144911,0.03327507,-0.001583212,0.000185442,-2.07E-05,-0.000141177,1.50E-05,1.075,1.728,3.915,1.061,-1.127,0.3856,-0.001918,-0.007111,0.007511,-0.001704,33.81,-0.5912,0.5134,0.12,1,6800.342858,0.109469975,0.032555609,0.142025583,293.7188258,312.9840633,369.5904699,421325.5742,428981.7298,465831.5382,780672.5457,1351188.529,3220215.325,1773.846788,1755.626666,1800.471188,0.657898395,0.003386434,-816.041143,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24992.12762,-5686.621301,-15778.11595,-3527.390374,369.5904699,330.3553231,464637.3626,288904.37,1795.637248,1286.435492,3295412.733,3231989.842,-63422.8916,-14410.36821,-42385.81275,-6626.710647,0.628984551,0.025763115,0.290585463,0.312635973,1101.751751,2321.390111,1086.381603,0.144927191,0.579805217,0.275267592,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,316.9435628,11,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,4.729781625,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,19056.44955,539.2726229,18517.17693,283.8043581,293.4486074,291.7461791,1166.118787,1775.094584,769098.6555,757524.763,0.164640734,0.109469975,-11573.89245,-446.0381489,-11127.85431,0.614334164,0.01536267,0.598971495,362.0779573,2165.695697,0.096755977,0.903244023,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,4.729781625,0.670414372,0.4572,0.325940658,4.838347334,5916.506275,0,0,5916.506275,190.0813438,5726.424931,0,330.3553231,305.2596558,302.8017175,312.8224106,0.353506229,0,0,0.353506229,0.068332722,0.000679468,0.067653254,0,0,0,2937.385758,880.2683225,5169.660818,0,-11774.49373,0,0,-11774.49373,-8133.008081,-8030.643637,-102.3644444,0,0,0,1.000003288,0.044267986,0.955735301,0
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.615752281,343.7693348,288.710989,308.451551,9,34.53766508,4.725878913,4.826454951,R407C,2.834612997,2.254360692,19104.01637,8474.250122,6739.550122,0.110291986,0.034087796,0.144379782,0.669646452,Subcooling,61.56269036,-0.734001988,-0.295637216,-0.004144911,0.03327507,-0.001583212,0.000185442,-2.07E-05,-0.000141177,1.50E-05,1.075,1.728,3.915,1.061,-1.127,0.3856,-0.001918,-0.007111,0.007511,-0.001704,33.81,-0.5912,0.5134,0.12,1,6739.550122,0.110291986,0.034087796,0.144379782,293.710989,313.451551,367.9880457,421318.0187,429119.6624,464837.9368,780650.1683,1368903.154,3144733.274,1773.823421,1755.078348,1799.435588,0.658809228,0.003411817,-808.7460146,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24870.09413,-5583.063803,-16415.55971,-2871.470619,367.9880457,331.3448336,463517.9475,290842.1637,1794.052799,1292.503703,3226935.436,3156952.215,-69983.22158,-15440.1871,-49151.47688,-5391.5576,0.587154073,0.025733029,0.31526941,0.246151634,1110.550458,2372.118961,1090.350031,0.147975298,0.635312753,0.21671195,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,317.0450661,9,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,4.725878913,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,19104.01637,542.8456147,18561.17076,283.821588,293.4368679,291.7278139,1169.127283,1775.088988,768911.9797,757173.7892,0.168931596,0.110291986,-11738.1905,-453.1498136,-11285.04069,0.608131477,0.015391679,0.592739797,364.2461331,2177.001503,0.096961203,0.903038797,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,4.725878913,0.669646452,0.4572,0.325940658,4.826454951,6170.393543,0,0,6170.393543,199.3774446,5971.016098,0,331.3448336,305.8071686,303.2890238,313.2780059,0.351837749,0,0,0.351837749,0.068628982,0.000681749,0.067947233,0,0,0,2981.863938,912.4298552,5353.095425,0,-12218.91784,0,0,-12218.91784,-8764.052482,-8654.824353,-109.2281289,0,0,0,1.000003278,0.043816444,0.956186833,0
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.567307029,343.0119948,288.7214331,309.0349898,7.000000002,33.04378621,4.722581621,4.812459824,R407C,2.852719545,2.266049909,19114.34037,8435.092404,6700.392404,0.111029069,0.035893466,0.146922535,0.669463879,Subcooling,61.56269036,-0.734001988,-0.295637216,-0.004144911,0.03327507,-0.001583212,0.000185442,-2.07E-05,-0.000141177,1.50E-05,1.075,1.728,3.915,1.061,-1.127,0.3856,-0.001918,-0.007111,0.007511,-0.001704,33.81,-0.5912,0.5134,0.12,1,6700.392404,0.111029069,0.035893466,0.146922535,293.7214331,314.0349898,366.6331891,421319.2364,429290.2331,463985.2569,781039.9239,1391206.291,3082811.231,1773.786528,1754.398638,1798.508398,0.658768056,0.003432776,-804.0470885,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24751.55271,-5510.064428,-17005.57864,-2235.909644,366.6331891,332.5267832,462534.478,293168.4825,1792.557223,1299.681637,3172276.625,3095529.395,-76747.23019,-16490.17105,-56099.07021,-4157.988927,0.547375317,0.02578928,0.338557835,0.183028202,1121.711398,2421.86179,1099.107017,0.150922892,0.68770653,0.161370578,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,317.6113483,7.000000002,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,4.722581621,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,19114.34037,546.1298541,18568.21052,283.862612,293.4440148,291.7241623,1172.826084,1775.066612,769160.7707,757281.6059,0.174089602,0.111029069,-11879.16478,-459.9514143,-11419.21337,0.601030509,0.015446615,0.585583894,366.2273399,2186.703769,0.097274559,0.902725441,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,4.722581621,0.669463879,0.4572,0.325940658,4.812459824,6465.388697,0,0,6465.388697,210.4460152,6254.942682,0,332.5267832,306.4829969,303.8969099,313.8474497,0.34988855,0,0,0.34988855,0.069012653,0.000685796,0.068326857,0,0,0,3030.807647,950.2793579,5570.315549,0,-12718.18297,0,0,-12718.18297,-9514.92971,-9397.595205,-117.3345049,0,0,0,1.000003269,0.043335469,0.9566678,0
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.520707228,342.4184995,288.7490306,309.7363812,5.000000003,31.59563692,4.719829704,4.796113169,R407C,2.856732506,2.267954207,19088.70393,8416.706065,6682.006065,0.111695578,0.037997931,0.149693508,0.669845878,Subcooling,61.56269036,-0.734001988,-0.295637216,-0.004144911,0.03327507,-0.001583212,0.000185442,-2.07E-05,-0.000141177,1.50E-05,1.075,1.728,3.915,1.061,-1.127,0.3856,-0.001918,-0.007111,0.007511,-0.001704,33.81,-0.5912,0.5134,0.12,1,6682.006065,0.111695578,0.037997931,0.149693508,293.7490306,314.7363812,365.5035568,421328.6588,429492.0151,463256.1115,781817.7282,1418345.73,3033068.895,1773.736778,1753.582954,1797.65929,0.657834261,0.003449832,-801.8407278,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24634.04031,-5465.581746,-17560.90542,-1607.55314,365.5035568,333.886934,461670.3833,295882.2481,1791.125472,1307.958118,3130005.891,3046353.202,-83652.6882,-17559.99509,-63149.25259,-2943.440525,0.510556748,0.025918047,0.360215278,0.124423423,1135.428638,2460.273793,1112.409522,0.153717802,0.736265389,0.110016809,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,316.9645449,5.000000003,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,4.719829704,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,19088.70393,549.1882479,18539.51568,283.9265698,293.4688603,291.7346901,1177.244845,1775.028412,769818.4687,757819.1977,0.180165855,0.111695578,-11999.27094,-466.550341,-11532.7206,0.593024624,0.015526794,0.57749783,368.0585352,2194.596769,0.097694483,0.902305517,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,4.719829704,0.669845878,0.4572,0.325940658,4.796113169,6804.013064,0,0,6804.013064,223.4701454,6580.542919,0,333.886934,307.2912971,304.6276807,314.5324944,0.347645093,0,0,0.347645093,0.069480764,0.00069224,0.068788524,0,0,0,3085.020782,994.252832,5824.089493,0,-13284.33507,0,0,-13284.33507,-10401.87287,-10275.0284,-126.8444719,0,0,0,1.000003258,0.042861292,0.957141966,0
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.476457635,341.9577413,288.7921328,310.5500034,2.999999995,30.16262117,4.717515798,4.777278021,R407C,2.848248677,2.261194041,19030.99931,8416.349487,6681.649487,0.112313818,0.040410885,0.152724703,0.670735043,Subcooling,61.56269036,-0.734001988,-0.295637216,-0.004144911,0.03327507,-0.001583212,0.000185442,-2.07E-05,-0.000141177,1.50E-05,1.075,1.728,3.915,1.061,-1.127,0.3856,-0.001918,-0.007111,0.007511,-0.001704,33.81,-0.5912,0.5134,0.12,1,6681.649487,0.112313818,0.040410885,0.152724703,293.7921328,315.5500034,364.5562717,421345.4328,429720.8822,462623.7438,782949.4168,1450306.776,2993156.174,1773.674983,1752.634872,1796.858855,0.656064236,0.003463808,-801.7979384,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24519.95905,-5445.768177,-18099.01288,-975.1779943,364.5562717,335.390889,460902.8901,298951.7425,1789.745238,1317.233029,3097524.398,3007085.392,-90439.006,-18667.11812,-70017.04619,-1754.841699,0.477138276,0.026107006,0.380077975,0.070953294,1151.66898,2504.984474,1129.800407,0.156392765,0.780612442,0.062994793,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,316.9255828,2.999999995,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,4.717515798,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,19030.99931,552.1145594,18478.88475,284.0117517,293.5096486,291.757868,1182.372722,1774.975725,770846.5268,758743.6576,0.187157893,0.112313818,-12102.86925,-473.1190301,-11629.75022,0.584184186,0.015631187,0.568552999,369.7961775,2201.006093,0.098218451,0.901781549,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,4.717515798,0.670735043,0.4572,0.325940658,4.777278021,7185.876162,0,0,7185.876162,238.5406965,6947.335466,0,335.390889,308.2282678,305.4756804,315.3272814,0.345111908,0,0,0.345111908,0.070023265,0.00070175,0.069321514,0,0,0,3145.153392,1044.4455,6115.238677,0,-13928.98647,0,0,-13928.98647,-11435.57582,-11297.71785,-137.8579655,0,0,0,1.000003236,0.042437717,0.957565519,0
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.424367897,341.5387616,288.8669544,311.731047,0.500000005,28.34805741,4.715097228,4.749722565,R407C,2.821885986,2.241771832,18916.54369,8438.21098,6703.51098,0.113052932,0.0439179,0.156970832,0.672529777,Subcooling,61.56269036,-0.734001988,-0.295637216,-0.004144911,0.03327507,-0.001583212,0.000185442,-2.07E-05,-0.000141177,1.50E-05,1.075,1.728,3.915,1.061,-1.127,0.3856,-0.001918,-0.007111,0.007511,-0.001704,33.81,-0.5912,0.5134,0.12,1,6703.51098,0.113052932,0.0439179,0.156970832,293.8669544,316.731047,363.5671849,421376.1921,430042.3434,461930.7127,784848.8385,1497651.813,2953960.058,1773.580549,1751.251144,1795.883677,0.652657217,0.003478041,-804.4213176,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24386.09879,-5450.061709,-18770.3181,-165.7189889,363.5671849,337.4403301,460028.934,303290.9127,1788.002132,1330.224462,3068239.048,2968835.778,-99403.27017,-20128.92694,-78982.25086,-292.0923641,0.440130305,0.026414528,0.402613013,0.011102764,1175.959226,2567.52502,1157.358497,0.159563864,0.830513148,0.009922988,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,316.8933965,0.500000005,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,4.715097228,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,18916.54369,555.7379307,18360.80576,284.1479155,293.5820516,291.8035372,1189.86065,1774.8899,772633.6201,760418.3924,0.197310965,0.113052932,-12215.22769,-481.6000781,-11733.62761,0.571928774,0.015797166,0.556131608,371.9264736,2207.34008,0.09902928,0.90097072,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,4.715097228,0.672529777,0.4572,0.325940658,4.749722565,7729.146956,0,0,7729.146956,260.6795906,7468.467366,0,337.4403301,309.5922727,306.7075182,316.4807696,0.341508047,0,0,0.341508047,0.070800771,0.000719234,0.070081537,0,0,0,3230.599481,1116.96666,6538.263428,0,-14875.80897,0,0,-14875.80897,-12968.62899,-12814.52377,-154.1052212,0,0,0,1.000003191,0.042034152,0.95796904,0