Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Injection temp (dew),Condenser Subcooling,PHEHX Subcooling,Evaporator Superheat,Injection Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Suction mass Flow Rate,Injection mass Flow Rate,Total mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,P11,K0,K1,Heat Loss Fraction,Displacement scale factor,Power,Suction mass flow rate,Injection mass flow rate,Total mass flow rate,Inlet Temperature,Injection Temperature,Outlet Temperature,Inlet Enthalpy,Injection Enthalpy,Outlet Enthalpy,Inlet Pressure,Injection Pressure,Outlet Pressure,Inlet Entropy,Injection Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio,Effective Length,Wetted area,Outlet Superheat,Q Total,Q Superheat Hot,Q Two-Phase Hot,Q Subcooled Hot,Q Superheat Cold,Q Two-Phase Cold,Q Subcooled Cold,Inlet hot stream temp,Outlet hot stream temp,Inlet cold stream temp,Outlet cold stream temp,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Hot HTC Superheat,Hot HTC Two-Phase,Hot HTC Subcool,Cold Mean HTC Superheat,Cold Mean HTC Ref. Two-Phase,Cold Mean HTC Ref. Subcool,Pressure Drop Hot,Pressure Drop Hot superheated,Pressure Drop Hot 2 phase,Pressure Drop Hot subcooled,Pressure Drop Cold,Pressure Drop Cold superheated,Pressure Drop Cold 2 phase,Pressure Drop Cold subcooled,Area fraction Superheat Hot,Area fraction Two-Phase Hot,Area fraction Subcooled Hot,Area fraction Superheat Cold,Area fraction Two-Phase Cold,Area fraction Subcooled Cold
N/A,N/A,N/A,kg,K,K,K,K,K,K,K,-,-,-,W,W,W,kg/s,kg/s,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,kg/s,kg/s,K,K,K,J/kg,J/kg,J/kg,Pa,Pa,Pa,J/kg-K,J/kg-K,J/kg-K,-,m**3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-,m,m^2,K,W,W,W,W,W,W,W,K,K,K,K,kg,kg,kg,kg,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,Pa,Pa,Pa,Pa,Pa,Pa,Pa,Pa,-,-,-,-,-,-
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.384196416,341.3010718,289.0658806,315.7247777,0.100000001,24.20726855,4.706182497,4.824611481,R407C,2.81862464,2.232846162,18637.4724,8346.957672,6612.257672,0.115611253,0.03932368,0.154934932,0.676969779,Subcooling,-33.57215493,0.386440143,1.844842763,0.002039856,0.010813998,-0.016804567,0.000195603,-7.97E-05,-3.18E-05,4.83E-05,1,0.9805,0.9981,0.3789,-0.2428,0.454,0.03573,-0.02774,0.007944,-0.001997,1.015,-0.6026,0.4494,0.12,1,6612.257672,0.115611253,0.03932368,0.154934932,294.0658806,320.7247777,363.4665684,421455.2312,431244.5492,462044.8735,790020.3909,1657279.828,2938697.181,1773.310005,1747.555864,1796.563115,0.64231647,0.003533027,-793.4709206,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24041.22829,-5388.657605,-18620.00132,-32.56936896,363.4665684,337.5849335,460169.1936,303647.5805,1788.761618,1331.334384,3051730.485,2953290.017,-98440.46793,-19805.51143,-78578.25165,-56.70485266,0.433892939,0.026218524,0.405471635,0.002202781,1160.500632,2548.893789,1137.549714,0.159552091,0.838480111,0.001967798,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,316.7818648,0.100000001,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,4.706182497,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,18637.4724,567.9874209,18069.48498,284.5238261,293.7720631,291.9154547,1211.416771,1774.653131,777400.2124,764780.0298,0.22670339,0.115611253,-12620.1826,-510.4380683,-12109.74453,0.538999909,0.016279969,0.522719939,379.1565287,2233.611492,0.101422275,0.898577725,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,4.706182497,0.676969779,0.4572,0.325940658,4.824611481,6724.248349,0,0,6724.248349,246.6763874,6477.571962,0,337.5849335,313.477665,310.8451905,320.5493892,0.337148855,0,0,0.337148855,0.074154714,0.000958233,0.073196481,0,0,0,3227.744855,1058.725074,6380.574386,0,-14592.89222,0,0,-14592.89222,-9383.769882,-9268.261279,-115.5086037,0,0,0,1.000003393,0.049949383,0.95005401,0
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.401897592,341.4369133,289.0288911,315.2701429,1,24.87449964,4.70655874,4.832339712,R407C,2.82647719,2.239329846,18699.96661,8350.697707,6615.997707,0.115407367,0.038085881,0.153493248,0.675953035,Subcooling,-33.57215493,0.386440143,1.844842763,0.002039856,0.010813998,-0.016804567,0.000195603,-7.97E-05,-3.18E-05,4.83E-05,1,0.9805,0.9981,0.3789,-0.2428,0.454,0.03573,-0.02774,0.007944,-0.001997,1.015,-0.6026,0.4494,0.12,1,6615.997707,0.115407367,0.038085881,0.153493248,294.0288911,320.2701429,363.8354571,421439.2134,431135.328,462329.78,789111.3809,1637594.99,2951588.931,1773.350058,1748.088044,1797.037553,0.643143638,0.003530891,-793.9197249,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24111.97348,-5394.399627,-18394.09602,-323.4778353,363.8354571,336.8308764,460518.6937,302015.8395,1789.508842,1326.465135,3061155.969,2965848.839,-95307.12989,-19329.34697,-75410.15252,-567.6304042,0.446387042,0.026129014,0.397726862,0.022531167,1152.039725,2527.900134,1128.067201,0.158619599,0.821303781,0.02007662,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,316.7998553,1,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,4.70655874,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,18699.96661,566.8920235,18133.07459,284.462923,293.7354498,291.8906107,1208.49356,1774.692639,776512.1981,763913.0181,0.222765348,0.115407367,-12599.17997,-507.5620183,-12091.61795,0.543095102,0.016202947,0.526892156,378.5308939,2232.431632,0.10105894,0.89894106,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,4.70655874,0.675953035,0.4572,0.325940658,4.832339712,6540.509,0,0,6540.509,238.1527704,6302.356229,0,336.8308764,312.9563767,310.3697849,320.1024826,0.338574966,0,0,0.338574966,0.073840481,0.000949266,0.072891215,0,0,0,3196.769337,1031.62809,6217.634687,0,-14259.86317,0,0,-14259.86317,-8939.927714,-8829.224583,-110.7031313,0,0,0,1.000003406,0.050132557,0.949870849,0
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.442806577,341.8114358,288.9560997,314.3465953,3,26.33162577,4.707440637,4.847724448,R407C,2.839178852,2.250349337,18822.50845,8364.260667,6629.560667,0.114980954,0.035601292,0.150582245,0.673979252,Subcooling,-33.57215493,0.386440143,1.844842763,0.002039856,0.010813998,-0.016804567,0.000195603,-7.97E-05,-3.18E-05,4.83E-05,1,0.9805,0.9981,0.3789,-0.2428,0.454,0.03573,-0.02774,0.007944,-0.001997,1.015,-0.6026,0.4494,0.12,1,6629.560667,0.114980954,0.035601292,0.150582245,293.9560997,319.3465953,364.7078845,421407.8196,430906.7282,462962.6788,787318.8313,1598162.149,2984823.935,1773.430033,1749.161115,1797.98483,0.645020496,0.003525922,-795.54728,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24276.05528,-5415.581723,-17901.68057,-958.7929809,364.7078845,335.2335022,461283.1928,298655.3995,1791.018077,1316.381739,3087271.097,2998428.958,-88842.13899,-18305.48817,-68821.91729,-1714.733541,0.476559135,0.025952994,0.379473072,0.071133069,1135.751826,2486.687337,1110.302173,0.15636661,0.780560023,0.063073367,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,316.8614078,3,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,4.707440637,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,18822.50845,564.6308631,18257.87758,284.3419011,293.6635403,291.8418893,1202.597348,1774.770907,774766.9322,762215.0351,0.214820178,0.114980954,-12551.89711,-501.7163656,-12050.18075,0.551567791,0.016051543,0.535516248,377.2335312,2229.947519,0.100342249,0.899657751,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,4.707440637,0.673979252,0.4572,0.325940658,4.847724448,6166.143969,0,0,6166.143969,221.2015752,5944.942394,0,335.2335022,311.9018764,309.404703,319.1943198,0.341489691,0,0,0.341489691,0.07318996,0.000934246,0.072255714,0,0,0,3134.650972,976.988142,5890.319205,0,-13604.99624,0,0,-13604.99624,-8063.420292,-7962.24807,-101.1722215,0,0,0,1.000003416,0.050666812,0.949336604,0
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.508591168,342.6007922,288.8684798,313.1729321,5.999999986,28.51484343,4.708907686,4.866663244,R407C,2.845123169,2.257636195,18966.23678,8400.926963,6666.226963,0.114390728,0.032495412,0.14688614,0.671701461,Subcooling,-33.57215493,0.386440143,1.844842763,0.002039856,0.010813998,-0.016804567,0.000195603,-7.97E-05,-3.18E-05,4.83E-05,1,0.9805,0.9981,0.3789,-0.2428,0.454,0.03573,-0.02774,0.007944,-0.001997,1.015,-0.6026,0.4494,0.12,1,6666.226963,0.114390728,0.032495412,0.14688614,293.8684798,318.1729321,366.2197147,421370.4173,430603.5306,463934.1485,785147.9529,1549110.23,3051059.223,1773.529591,1750.510236,1799.096553,0.648482198,0.003517617,-799.9472356,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24537.82388,-5476.610233,-17161.36072,-1899.852931,366.2197147,333.0833542,462445.3726,294291.0143,1792.957958,1303.146099,3142937.338,3063865.411,-79071.92624,-16828.37931,-58747.64533,-3495.901604,0.528302234,0.025766204,0.349066119,0.153469911,1117.515678,2431.857202,1092.346345,0.152512466,0.712116721,0.135370814,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,316.9376165,5.999999986,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,4.708907686,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,18966.23678,561.5816946,18404.65509,284.1934865,293.5773875,291.7846484,1195.165359,1774.866583,772670.0867,760192.22,0.204797335,0.114390728,-12477.86669,-494.0559249,-11983.81076,0.562686473,0.015867951,0.546818522,375.4691346,2225.655055,0.099466342,0.900533658,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,4.708907686,0.671701461,0.4572,0.325940658,4.866663244,5687.845213,0,0,5687.845213,200.3055234,5487.539689,0,333.0833542,310.5685107,308.1793453,318.0395954,0.345258985,0,0,0.345258985,0.072343476,0.00092147,0.071422006,0,0,0,3056.407085,908.1404696,5480.372254,0,-12806.19058,0,0,-12806.19058,-6997.765086,-6908.290775,-89.47431081,0,0,0,1.000003426,0.051690678,0.948312748,0
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.578946334,343.7405746,288.8053663,312.2537086,8.999999992,30.7868875,4.710499343,4.881042789,R407C,2.834525738,2.253362646,19065.04561,8460.708995,6726.008995,0.11385849,0.030092728,0.143951217,0.670160278,Subcooling,-33.57215493,0.386440143,1.844842763,0.002039856,0.010813998,-0.016804567,0.000195603,-7.97E-05,-3.18E-05,4.83E-05,1,0.9805,0.9981,0.3789,-0.2428,0.454,0.03573,-0.02774,0.007944,-0.001997,1.015,-0.6026,0.4494,0.12,1,6726.008995,0.11385849,0.030092728,0.143951217,293.8053663,317.2537086,368.0471321,421344.0091,430356.4677,464946.104,783564.32,1511507.384,3142980.435,1773.605618,1751.556498,1799.768561,0.653386859,0.003508414,-807.1210793,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24819.53358,-5580.233255,-16378.17774,-2861.122584,368.0471321,331.3137346,463633.7583,290787.0291,1794.412316,1292.343765,3224844.843,3155176.441,-69668.40194,-15382.42768,-48918.35091,-5367.623344,0.587165281,0.025705488,0.315085675,0.246374117,1107.20334,2367.603767,1086.315961,0.148010025,0.635135417,0.216854558,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,317.0278743,8.999999992,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,4.710499343,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,19065.04561,558.9243225,18506.12129,284.0828427,293.5158656,291.7451993,1189.358287,1774.937405,771162.3759,758760.4311,0.196946762,0.11385849,-12401.94481,-487.6178491,-11914.32696,0.571772777,0.015732048,0.556040729,373.9154228,2220.9526,0.098809238,0.901190762,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,4.710499343,0.670160278,0.4572,0.325940658,4.881042789,5310.089088,0,0,5310.089088,184.3654601,5125.723628,0,331.3137346,309.5268471,307.2201897,317.1347514,0.348335291,0,0,0.348335291,0.071672985,0.000916506,0.070756479,0,0,0,2994.394768,854.392745,5162.411722,0,-12196.01317,0,0,-12196.01317,-6199.030115,-6118.454449,-80.57566609,0,0,0,1.000003635,0.05279225,0.947211385,0