Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Injection temp (dew),Condenser Subcooling,PHEHX Subcooling,Evaporator Superheat,Injection Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Suction mass Flow Rate,Injection mass Flow Rate,Total mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,P11,K0,K1,Heat Loss Fraction,Displacement scale factor,Power,Suction mass flow rate,Injection mass flow rate,Total mass flow rate,Inlet Temperature,Injection Temperature,Outlet Temperature,Inlet Enthalpy,Injection Enthalpy,Outlet Enthalpy,Inlet Pressure,Injection Pressure,Outlet Pressure,Inlet Entropy,Injection Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio,Effective Length,Wetted area,Outlet Superheat,Q Total,Q Superheat Hot,Q Two-Phase Hot,Q Subcooled Hot,Q Superheat Cold,Q Two-Phase Cold,Q Subcooled Cold,Inlet hot stream temp,Outlet hot stream temp,Inlet cold stream temp,Outlet cold stream temp,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Hot HTC Superheat,Hot HTC Two-Phase,Hot HTC Subcool,Cold Mean HTC Superheat,Cold Mean HTC Ref. Two-Phase,Cold Mean HTC Ref. Subcool,Pressure Drop Hot,Pressure Drop Hot superheated,Pressure Drop Hot 2 phase,Pressure Drop Hot subcooled,Pressure Drop Cold,Pressure Drop Cold superheated,Pressure Drop Cold 2 phase,Pressure Drop Cold subcooled,Area fraction Superheat Hot,Area fraction Two-Phase Hot,Area fraction Subcooled Hot,Area fraction Superheat Cold,Area fraction Two-Phase Cold,Area fraction Subcooled Cold
N/A,N/A,N/A,kg,K,K,K,K,K,K,K,-,-,-,W,W,W,kg/s,kg/s,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,kg/s,kg/s,K,K,K,J/kg,J/kg,J/kg,Pa,Pa,Pa,J/kg-K,J/kg-K,J/kg-K,-,m**3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-,m,m^2,K,W,W,W,W,W,W,W,K,K,K,K,kg,kg,kg,kg,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,Pa,Pa,Pa,Pa,Pa,Pa,Pa,Pa,-,-,-,-,-,-
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.380501967,341.0753867,289.1397799,315.1423846,0.1,24.61499165,5.27132601,5.168137883,R407C,2.725664419,2.161566798,18118.03759,8381.900392,6647.200392,0.111242566,0.038101707,0.149344273,0.683423371,Subcooling,-33.57215493,0.386440143,1.844842763,0.002039856,0.010813998,-0.016804567,0.000195603,-7.97E-05,-3.18E-05,4.83E-05,1,0.9805,0.9981,0.3789,-0.2428,0.454,0.03573,-0.02774,0.007944,-0.001997,1.015,-0.6026,0.4494,0.12,1,6647.200392,0.111242566,0.038101707,0.149344273,294.1397799,320.1423846,367.5268149,422078.2538,431523.455,464228.3713,767593.9826,1614287.617,3143541.557,1777.799799,1750.351601,1797.804579,0.67247544,0.003520655,-797.664047,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24044.50602,-5980.513573,-18032.72794,-31.26451348,367.5268149,337.3425719,465922.7274,303170.7189,1804.863772,1329.971577,3036125.628,2942278.207,-93847.42086,-20410.25733,-73384.41918,-52.7443517,0.428669132,0.027183489,0.399299241,0.002186401,1107.542245,2490.952969,1089.42263,0.170396704,0.827654082,0.001949214,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,316.7826598,0.1,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,5.27132601,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,18118.03759,612.4542567,17505.58333,284.5664168,294.4111059,292.1657921,1207.744205,1776.559106,779176.6313,767594.6745,0.221105949,0.111242566,-11581.95678,-538.5504133,-11043.40637,0.540281764,0.018429028,0.521852737,367.7482896,2172.477629,0.114750723,0.885249277,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,5.27132601,0.683423371,0.4572,0.325940658,5.168137883,6565.48985,0,0,6565.48985,254.0128864,6311.476964,0,337.3425719,312.8275802,310.2374058,320.3105224,0.337973516,0,0,0.337973516,0.073577555,0.000988429,0.072589126,0,0,0,3138.721055,1030.672213,6220.652182,0,-13569.00142,0,0,-13569.00142,-8992.115256,-8881.269196,-110.8460602,0,0,0,1.000003431,0.052469103,0.947534328,0
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.398402938,341.2087286,289.1016339,314.6806613,1,25.28456902,5.271134168,5.161108353,R407C,2.735857262,2.169605667,18183.9899,8381.241889,6646.541889,0.11108135,0.036939209,0.148020559,0.682310641,Subcooling,-33.57215493,0.386440143,1.844842763,0.002039856,0.010813998,-0.016804567,0.000195603,-7.97E-05,-3.18E-05,4.83E-05,1,0.9805,0.9981,0.3789,-0.2428,0.454,0.03573,-0.02774,0.007944,-0.001997,1.015,-0.6026,0.4494,0.12,1,6646.541889,0.11108135,0.036939209,0.148020559,294.1016339,319.6806613,367.7819462,422060.9945,431389.4104,464480.7552,766689.5145,1595379.458,3149532.62,1777.838499,1750.800114,1798.357989,0.672152762,0.003519705,-797.5850266,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24093.68904,-5959.638239,-17823.4208,-310.630003,367.7819462,336.5857509,466119.8908,301541.2122,1805.184967,1325.106183,3045337.259,2954413.158,-90924.10111,-19871.89075,-70523.25522,-528.9551361,0.441294746,0.027033873,0.391873183,0.02238769,1100.30454,2471.254679,1080.673013,0.16895399,0.81113763,0.01990838,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,316.8077605,1,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,5.271134168,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,18183.9899,611.3896266,17572.60027,284.5042276,294.3727681,292.1392994,1204.804273,1776.597578,778259.2795,766689.4901,0.21714977,0.11108135,-11569.78938,-535.7571472,-11034.03224,0.544445737,0.018338475,0.526107262,367.2322111,2171.969739,0.114322473,0.885677527,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,5.271134168,0.682310641,0.4572,0.325940658,5.161108353,6391.523787,0,0,6391.523787,244.778801,6146.744986,0,336.5857509,312.3011819,309.7549437,319.8417696,0.339398011,0,0,0.339398011,0.073264444,0.000975802,0.072288642,0,0,0,3109.637431,1005.010496,6064.715424,0,-13271.39332,0,0,-13271.39332,-8584.314487,-8477.850134,-106.464353,0,0,0,1.000003434,0.052486947,0.947516488,0
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system,1.43982053,341.5748178,289.0253231,313.7394733,3,26.74633462,5.270706755,5.147018458,R407C,2.753955542,2.184226322,18315.14856,8385.1881,6650.4881,0.110746532,0.034598451,0.145344983,0.680123584,Subcooling,-33.57215493,0.386440143,1.844842763,0.002039856,0.010813998,-0.016804567,0.000195603,-7.97E-05,-3.18E-05,4.83E-05,1,0.9805,0.9981,0.3789,-0.2428,0.454,0.03573,-0.02774,0.007944,-0.001997,1.015,-0.6026,0.4494,0.12,1,6650.4881,0.110746532,0.034598451,0.145344983,294.0253231,318.7394733,368.4101708,422026.4007,431110.5768,465042.9129,764884.4516,1557360.471,3168061.895,1777.915587,1751.709062,1799.475056,0.671674194,0.003517386,-798.058572,1.6518159,324.8166667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.010648184,-24213.98556,-5925.883505,-17366.80607,-921.295991,368.4101708,334.9790853,466564.9804,298177.2675,1805.804348,1315.007241,3070749.932,2986122.817,-84627.11537,-18728.58563,-64293.94344,-1604.586296,0.471813087,0.026734616,0.374209077,0.070869394,1086.371627,2439.318259,1064.278725,0.16565816,0.771631668,0.062710172,237.2685872,0.870293375,24.62008571,1.747911302,1.777479927,303.6105549,316.8524558,3,26,0.80231058,305.3722222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,5.270706755,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,18315.14856,609.1889949,17705.95957,284.3792808,294.2960298,292.0865744,1198.855375,1776.674415,776426.5816,764884.4258,0.209147924,0.110746532,-11542.15585,-530.0791403,-11012.07671,0.553079261,0.018157905,0.534921356,366.1674652,2170.651936,0.113465909,0.886534091,84.80428379,0.820707069,46.08003644,0.905477967,0.919325484,106.2318722,5.270706755,0.680123584,0.4572,0.325940658,5.147018458,6036.154899,0,0,6036.154899,226.5030767,5809.651822,0,334.9790853,311.2327507,308.7721577,318.8864918,0.342314763,0,0,0.342314763,0.072613419,0.000953547,0.071659872,0,0,0,3051.248469,953.1174861,5750.784979,0,-12684.97953,0,0,-12684.97953,-7775.202448,-7677.477373,-97.72507419,0,0,0,1.000003435,0.052689663,0.947313771,0