Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Injection temp (dew),Condenser Subcooling,Evaporator Superheat,Injection Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Suction mass Flow Rate,Injection mass Flow Rate,Total mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,P1,P2,P3,P4,P5,P6,R1,R2,R3,R4,R5,R6,Te1,Te2,Te3,Te4,Te5,Te6,Heat Loss Fraction,Displacement scale factor,Power,Suction mass flow rate,Injection mass flow rate,Total mass flow rate,Inlet Temperature,Injection Temperature,Outlet Temperature,Inlet Enthalpy,Injection Enthalpy,Outlet Enthalpy,Inlet Pressure,Injection Pressure,Outlet Pressure,Inlet Entropy,Injection Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio,Effective Length,Wetted area,Outlet Superheat,Q Total,Q Superheat Hot,Q Two-Phase Hot,Q Subcooled Hot,Q Superheat Cold,Q Two-Phase Cold,Q Subcooled Cold,Inlet hot stream temp,Outlet hot stream temp,Inlet cold stream temp,Outlet cold stream temp,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Hot HTC Superheat,Hot HTC Two-Phase,Hot HTC Subcool,Cold Mean HTC Superheat,Cold Mean HTC Ref. Two-Phase,Cold Mean HTC Ref. Subcool,Pressure Drop Hot,Pressure Drop Hot superheated,Pressure Drop Hot 2 phase,Pressure Drop Hot subcooled,Pressure Drop Cold,Pressure Drop Cold superheated,Pressure Drop Cold 2 phase,Pressure Drop Cold subcooled,Area fraction Superheat Hot,Area fraction Two-Phase Hot,Area fraction Subcooled Hot,Area fraction Superheat Cold,Area fraction Two-Phase Cold,Area fraction Subcooled Cold
N/A,N/A,N/A,kg,K,K,K,K,K,K,-,-,-,W,W,W,kg/s,kg/s,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,kg/s,kg/s,K,K,K,J/kg,J/kg,J/kg,Pa,Pa,Pa,J/kg-K,J/kg-K,J/kg-K,-,m^3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-,m,m^2,K,W,W,W,W,W,W,W,K,K,K,K,kg,kg,kg,kg,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,Pa,Pa,Pa,Pa,Pa,Pa,Pa,Pa,-,-,-,-,-,-
ECU-60K-VI,Test1,This is ECU60K with VIComp new system,1.37010119874,335.734982955,288.126351492,298.868995988,4.89999999999,16.097953634,27.9527563379,R407C,3.93402442281,2.20357586997,8690.21950235,3943.68971851,2208.98971851,0.0480433945541,0.00901423438329,0.0570576289374,0.742905436487,Subcooling,-0.08135903196,0.0458453839,0.129432516,0.1325702995,-0.1485129565,9.144668476,2102.503527,0.6448139189,0.6561921643,0.1690042408,1.270243282,41.2967932,-22.45861341,22.05630275,0.007613286149,-0.01443163273,0.01145168107,0.057749393,317.359575,0.6939083124,0.4131861045,0.6598603942,1.009091398,16.1910005,0.12,1,2208.98971851,0.0480433945541,0.00901423438329,0.0570576289374,304.546351492,303.868995988,346.624899725,432855.026916,425901.210294,442948.556235,753310.011438,1040376.92322,2701827.87973,1815.38235667,1765.95204246,1748.52828887,0.830226840178,0.00164731477495,-265.078766221,1.6518159,324.816666667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-9130.68336492,-996.159313085,-7595.47633382,-539.047718008,346.624899725,326.840903089,443297.045777,283265.306757,1749.92989822,1271.14704881,2685831.5414,2671855.41525,-13976.1261511,-1594.99987108,-11111.6404604,-1269.48581962,0.656745230662,0.0101044232084,0.288600680642,0.358040126811,501.502266973,1338.99039738,160.967499463,0.0673216324013,0.63194626323,0.300732104369,237.268587237,0.870293375268,24.6200857063,1.74791130183,1.77747992727,303.6105549,312.153379654,4.89999999999,26.0,0.80231058,305.372222222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,16.097953634,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,8690.21950235,802.385009842,7887.8344925,283.35838462,304.224305126,298.486512073,1182.95341016,1814.01845615,755082.352418,753310.016649,0.191742538912,0.0480433945541,-1772.33576989,-609.038916974,-1163.29685292,0.360548370436,0.082677703846,0.27787066659,186.819584853,1332.1103957,0.548850129897,0.451149870103,84.8042837872,0.820707068601,46.0800364376,0.905477966636,0.919325483836,106.231872178,16.097953634,0.742905436487,0.4572,0.325940658174,27.9527563379,1503.44708972,0,0,1503.44708972,268.32383936,1235.12325036,0,326.840903089,311.307271915,294.858515836,326.821752326,0.338483773925,0,0,0.338483773925,0.0143238237195,0.00934855175841,0.00497527196111,0,0,0,1569.87989045,331.819756997,5749.06295859,0,-2020.17207124,0,0,-2020.17207124,-957.6823999,-954.934383067,-2.74801683248,0,0,0,1.00095630745,0.856786616232,0.144169691213,0
