Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Injection temp (dew),Condenser Subcooling,PHEHX Subcooling,Evaporator Superheat,Injection Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Suction mass Flow Rate,Injection mass Flow Rate,Total mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,P11,K0,K1,Heat Loss Fraction,Displacement scale factor,Power,Suction mass flow rate,Injection mass flow rate,Total mass flow rate,Inlet Temperature,Injection Temperature,Outlet Temperature,Inlet Enthalpy,Injection Enthalpy,Outlet Enthalpy,Inlet Pressure,Injection Pressure,Outlet Pressure,Inlet Entropy,Injection Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio,Effective Length,Wetted area,Outlet Superheat,Q Total,Q Superheat Hot,Q Two-Phase Hot,Q Subcooled Hot,Q Superheat Cold,Q Two-Phase Cold,Q Subcooled Cold,Inlet hot stream temp,Outlet hot stream temp,Inlet cold stream temp,Outlet cold stream temp,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Hot HTC Superheat,Hot HTC Two-Phase,Hot HTC Subcool,Cold Mean HTC Superheat,Cold Mean HTC Ref. Two-Phase,Cold Mean HTC Ref. Subcool,Pressure Drop Hot,Pressure Drop Hot superheated,Pressure Drop Hot 2 phase,Pressure Drop Hot subcooled,Pressure Drop Cold,Pressure Drop Cold superheated,Pressure Drop Cold 2 phase,Pressure Drop Cold subcooled,Area fraction Superheat Hot,Area fraction Two-Phase Hot,Area fraction Subcooled Hot,Area fraction Superheat Cold,Area fraction Two-Phase Cold,Area fraction Subcooled Cold
N/A,N/A,N/A,kg,K,K,K,K,K,K,K,-,-,-,W,W,W,kg/s,kg/s,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,kg/s,kg/s,K,K,K,J/kg,J/kg,J/kg,Pa,Pa,Pa,J/kg-K,J/kg-K,J/kg-K,-,m**3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-,m,m^2,K,W,W,W,W,W,W,W,K,K,K,K,kg,kg,kg,kg,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,Pa,Pa,Pa,Pa,Pa,Pa,Pa,Pa,-,-,-,-,-,-
ECU-60K-VI,Test1,This is ECU60K with VICompTello new system -- superheat 7C,1.52888856429,343.416902235,289.071384978,312.716917029,7.99999999995,29.8132304255,6.6955051961,6.88375036364,R407C,2.87510484751,2.27977518712,19384.2448327,8502.70015313,6742.10015313,0.114940488415,0.0303169439289,0.145257432344,0.700296712069,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,6742.10015313,0.114940488415,0.0303169439289,0.145257432344,296.071384978,319.716917029,369.206252503,423534.454713,432933.463818,466937.958478,789645.069545,1530025.78569,3115649.32185,1780.39576544,1758.73875262,1805.78708266,0.657765074375,0.00355740441798,-809.052018375,1.6518159,324.816666667,101325,0.199,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-25078.7896264,-5875.7873386,-16654.8008871,-2548.20140071,369.206252503,331.963924496,465602.549984,292048.614077,1800.260683,1296.2204974,3201398.42634,3128096.98965,-73301.436696,-16601.3244004,-51974.8675389,-4725.24475672,0.564364086635,0.0264048610225,0.325239316069,0.212719909543,1106.22265542,2391.4434321,1091.87775573,0.154699867857,0.657844831385,0.187455300758,237.268587237,0.870293375268,24.6200857063,1.74791130183,1.77747992727,303.6105549,317.108282111,7.99999999995,26.0,0.9438948,305.372222222,101325,0.5023,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.6955051961,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,19384.2448327,803.418984189,18580.8258485,284.373521441,295.766890174,293.065727943,1192.68204846,1781.58518466,777532.421718,765419.774349,0.200156084067,0.114940488415,-12112.6473686,-750.004839884,-11362.6425287,0.547573146145,0.0238818440506,0.523691302095,377.397005967,2257.52668151,0.149684514887,0.850315485113,93.0960655961,0.807159569856,46.0800364376,1.06526819604,1.08155939275,136.839226151,6.6955051961,0.700296712069,0.4572,0.325940658174,6.88375036364,5397.77824339,0,0,5397.77824339,260.630292568,5137.14795082,0,331.963924496,310.150694071,307.707866546,319.600667393,0.346655119396,0,0,0.346655119396,0.0702962121158,0.00138278458371,0.0689134275321,0,0,0,3023.76809916,859.886592782,5308.65317214,0,-12447.6564869,0,0,-12447.6564869,-6256.23051605,-6177.75980159,-78.470714457,0,0,0,1.00000358145,0.0792520108752,0.920751570571,0
