Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Injection temp (dew),Condenser Subcooling,PHEHX Subcooling,Evaporator Superheat,Injection Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Suction mass Flow Rate,Injection mass Flow Rate,Total mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,P11,K0,K1,Heat Loss Fraction,Displacement scale factor,Power,Suction mass flow rate,Injection mass flow rate,Total mass flow rate,Inlet Temperature,Injection Temperature,Outlet Temperature,Inlet Enthalpy,Injection Enthalpy,Outlet Enthalpy,Inlet Pressure,Injection Pressure,Outlet Pressure,Inlet Entropy,Injection Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio,Effective Length,Wetted area,Outlet Superheat,Q Total,Q Superheat Hot,Q Two-Phase Hot,Q Subcooled Hot,Q Superheat Cold,Q Two-Phase Cold,Q Subcooled Cold,Inlet hot stream temp,Outlet hot stream temp,Inlet cold stream temp,Outlet cold stream temp,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Hot HTC Superheat,Hot HTC Two-Phase,Hot HTC Subcool,Cold Mean HTC Superheat,Cold Mean HTC Ref. Two-Phase,Cold Mean HTC Ref. Subcool,Pressure Drop Hot,Pressure Drop Hot superheated,Pressure Drop Hot 2 phase,Pressure Drop Hot subcooled,Pressure Drop Cold,Pressure Drop Cold superheated,Pressure Drop Cold 2 phase,Pressure Drop Cold subcooled,Area fraction Superheat Hot,Area fraction Two-Phase Hot,Area fraction Subcooled Hot,Area fraction Superheat Cold,Area fraction Two-Phase Cold,Area fraction Subcooled Cold
N/A,N/A,N/A,kg,K,K,K,K,K,K,K,-,-,-,W,W,W,kg/s,kg/s,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,kg/s,kg/s,K,K,K,J/kg,J/kg,J/kg,Pa,Pa,Pa,J/kg-K,J/kg-K,J/kg-K,-,m**3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-,m,m^2,K,W,W,W,W,W,W,W,K,K,K,K,kg,kg,kg,kg,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,Pa,Pa,Pa,Pa,Pa,Pa,Pa,Pa,-,-,-,-,-,-
ECU-60K-VI,Test4,This is ECU60K with VICompTello new system -- superheat 7C,1.53994315107,326.32879576,283.899644789,300.934380412,7.99999999989,24.2054292183,6.71680037614,6.95220401421,R407C,3.69377347213,2.71716562198,18535.5887378,6821.66320223,5018.06320223,0.099989891571,0.0152038553971,0.115193746968,0.729776316707,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,5018.06320223,0.099989891571,0.0152038553971,0.115193746968,290.899644789,307.934380412,351.677429815,421130.373489,428842.940533,461042.907359,671358.04007,1106992.75324,2069708.67221,1785.7166134,1770.64995639,1819.60693107,0.607579235571,0.00363798909353,-602.167584267,1.6518159,308.15,101325,0.3979,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-22847.8072588,-3797.81955692,-17440.1728849,-1609.81481692,351.677429815,313.812132533,459802.031803,261240.330666,1813.22649649,1204.02178912,2148597.32405,2077179.13896,-71418.1850911,-12062.161632,-57179.8599348,-2176.16352425,0.539782771934,0.0119139251752,0.292149378657,0.235719468103,809.208281356,2446.79491949,501.883038879,0.110584914394,0.704107171212,0.185307914395,238.533073574,0.869842744695,24.6200857063,1.85075199515,1.87689240178,305.283791291,318.519298155,7.99999999989,26.0,0.9438948,299.816666667,101325,0.5107,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.71680037614,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,18535.5887378,678.155445469,17857.4332924,278.729075483,290.616445165,287.761360781,1127.51010715,1786.99350155,660634.191335,649910.343744,0.139671878703,0.099989891571,-10723.8475912,-654.431882584,-10069.4157086,0.570594448428,0.0194208104593,0.551173637968,326.881848825,2116.16284511,0.143282014915,0.856717985085,93.441352998,0.806607327624,46.0800364376,1.09202972641,1.10427514277,137.951629258,6.71680037614,0.729776316707,0.4572,0.325940658174,6.95220401421,2935.66460812,0,0,2935.66460812,119.429820678,2816.23478744,0,313.812132533,297.606703314,295.504605753,307.886584426,0.369676723356,0,0,0.369676723356,0.0598892073532,0.00128654583393,0.0586026615193,0,0,0,2458.16576261,487.933868534,3023.36239169,0,-7470.45483248,0,0,-7470.45483248,-2330.22296671,-2296.96177381,-33.2611929077,0,0,0,0.999995962462,0.103821844815,0.896174117647,0
ECU-60K-VI,Test4,This is ECU60K with VICompTello new system -- superheat 7C,1.55248102946,325.680763767,283.869710002,300.642939737,7.99999999985,23.8258833073,6.71606837003,6.95445059333,R407C,3.74048136076,2.74469526918,18594.983583,6774.88091002,4971.28091002,0.10007533592,0.0147422053272,0.114817541247,0.728883710486,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,4971.28091002,0.10007533592,0.0147422053272,0.114817541247,290.869710002,307.642939737,350.991963498,421115.25137,428730.276053,460751.232751,670750.762663,1097768.96243,2036423.41243,1785.74061813,1770.94656225,1820.02171855,0.604033815644,0.00364433143979,-596.553709203,1.79340012,308.15,101325,0.3979,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-22867.6934384,-3758.09939593,-17513.6968366,-1595.89720589,350.991963498,313.132093972,459514.001364,260140.493525,1813.60324088,1200.61340541,2114984.09975,2043832.68312,-71151.4166292,-11900.9738765,-57006.531887,-2243.91086566,0.549380845914,0.0114333440838,0.286461052808,0.251486449022,803.716725281,2459.75819851,485.677500088,0.107979523981,0.694999977638,0.19702049838,248.811633541,0.866239996455,24.6200857063,2.00938788045,2.03776889336,344.850584171,359.5660291,7.99999999985,26.0,0.9438948,299.816666667,101325,0.5107,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.71606837003,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,18594.983583,678.533664214,17916.4499188,278.686594109,290.585778372,287.737523518,1125.91766613,1787.02251988,659999.073953,649247.386374,0.137694145427,0.10007533592,-10751.6875791,-654.519639686,-10097.1679395,0.573289716751,0.019357110333,0.553932606418,327.047097718,2118.56225322,0.142948438334,0.857051561666,93.441352998,0.806607327624,46.0800364376,1.09202972641,1.10427514277,137.951629258,6.71606837003,0.728883710486,0.4572,0.325940658174,6.95445059333,2851.50470789,0,0,2851.50470789,115.583101688,2735.9216062,0,313.132093972,297.306210665,295.203977516,307.597390331,0.370341219074,0,0,0.370341219074,0.0594692477238,0.00132104791249,0.0581481998114,0,0,0,2449.48057013,476.423093732,2961.21724057,0,-7409.25902747,0,0,-7409.25902747,-2214.92715287,-2183.15456407,-31.7725888035,0,0,0,0.999996266972,0.107528914664,0.892467352308,0
ECU-60K-VI,Test4,This is ECU60K with VICompTello new system -- superheat 7C,1.54024110953,326.217476336,283.419319852,300.535717858,8.00000000795,24.5163021712,6.72026993979,6.95144772889,R407C,3.68249946197,2.70024633874,18258.4071025,6761.7560815,4958.1560815,0.0982731454949,0.0152075994826,0.113480744978,0.708289779919,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,4958.1560815,0.0982731454949,0.0152075994826,0.113480744978,290.419319852,307.535717858,351.558009804,420902.626334,428684.474394,460955.838024,661035.80429,1094575.97822,2066220.80537,1786.23511337,1771.02853231,1819.48865839,0.613117200974,0.00363091297744,-594.97872978,1.6518159,308.15,101325,0.3979,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-22523.9301314,-3736.45462149,-17203.0889641,-1584.38654576,351.558009804,313.695283613,459750.724975,261051.109228,1813.28560746,1203.43600353,2142793.72502,2073473.87296,-69319.8520561,-11698.5851485,-55519.9795013,-2101.28740631,0.543581356985,0.0117931806309,0.290319802891,0.241468373463,798.902701619,2423.5633801,477.722763649,0.109789704328,0.700496284556,0.189714011116,238.533073574,0.869842744695,24.6200857063,1.85075199515,1.87689240178,305.283791291,318.401853122,8.00000000795,26.0,0.84950532,299.816666667,101325,0.5107,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.72026993979,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,18258.4071025,664.85640605,17593.5506964,278.237966921,290.139589792,287.010668468,1125.39211147,1787.51205994,650499.206415,639962.609265,0.139632230767,0.0982731454949,-10536.5971496,-630.811782066,-9905.78536755,0.566750816826,0.0187355001734,0.548015316652,321.43738356,2092.65775161,0.140368470742,0.859631529258,87.9577919819,0.815489157197,46.0800364376,0.982826753765,0.993847628489,116.648816659,6.72026993979,0.708289779919,0.4572,0.325940658174,6.95144772889,2943.7948038,0,0,2943.7948038,119.084556189,2824.71024761,0,313.695283613,297.17898145,295.092517862,307.487165587,0.370122741074,0,0,0.370122741074,0.0597861946401,0.00123116487244,0.0585550297676,0,0,0,2429.77704257,486.894912281,3004.87650627,0,-7253.06191106,0,0,-7253.06191106,-2358.60753988,-2324.90310228,-33.7044375954,0,0,0,0.99999588888,0.100529897914,0.899465990965,0
ECU-60K-VI,Test4,This is ECU60K with VICompTello new system -- superheat 7C,1.54036408877,326.156384791,283.141020693,300.305522172,8.00000000523,24.6989483726,6.72226591789,6.95100060231,R407C,3.67469442986,2.68975420258,18099.3999536,6729.01633027,4925.41633027,0.0972918568755,0.0152103349607,0.112502191836,0.697547120076,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,4925.41633027,0.0972918568755,0.0152103349607,0.112502191836,290.141020693,307.305522172,351.502921697,420770.206902,428592.52269,460917.630891,655110.672033,1087455.24275,2064487.9352,1786.53646309,1771.24708794,1819.44432332,0.616199879129,0.00362688463241,-591.049959633,1.6518159,308.15,101325,0.3979,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-22339.6977278,-3702.94214605,-17066.8382522,-1569.91732957,351.502921697,313.631163084,459735.095552,260947.316924,1813.35375728,1203.11457925,2139613.95189,2071618.30174,-67995.6501542,-11495.0666182,-54440.2985954,-2060.28494056,0.545785804423,0.0117265020663,0.289262421652,0.244796880704,793.006602325,2407.35736612,464.505809126,0.109351698012,0.698382103303,0.192266198686,238.533073574,0.869842744695,24.6200857063,1.85075199515,1.87689240178,305.283791291,318.344161178,8.00000000523,26.0,0.80231058,299.816666667,101325,0.5107,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.72226591789,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,18099.3999536,657.27265452,17442.1272991,277.953496357,289.86328661,286.579321734,1124.17064472,1787.81342736,644681.381661,634252.091038,0.13961758378,0.0972918568755,-10429.2906229,-617.741500613,-9811.54912226,0.564478458766,0.018355480886,0.54612297788,318.325876753,2079.21385787,0.138754991346,0.861245008654,85.1188174964,0.820182944186,46.0800364376,0.928225267444,0.93863387135,106.780248462,6.72226591789,0.697547120076,0.4572,0.325940658174,6.95100060231,2948.5837518,0,0,2948.5837518,118.8909571,2829.6927947,0,313.631163084,296.932214717,294.854612526,307.256522775,0.370376924162,0,0,0.370376924162,0.059722901417,0.00120047535387,0.0585224260631,0,0,0,2413.53109118,486.310045004,2994.48969611,0,-7130.36242243,0,0,-7130.36242243,-2375.34296124,-2341.38017206,-33.9627891823,0,0,0,0.999995874537,0.0986937023641,0.901302172172,0
