Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Injection temp (dew),Condenser Subcooling,PHEHX Subcooling,Evaporator Superheat,Injection Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Suction mass Flow Rate,Injection mass Flow Rate,Total mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,P11,K0,K1,Heat Loss Fraction,Displacement scale factor,Power,Suction mass flow rate,Injection mass flow rate,Total mass flow rate,Inlet Temperature,Injection Temperature,Outlet Temperature,Inlet Enthalpy,Injection Enthalpy,Outlet Enthalpy,Inlet Pressure,Injection Pressure,Outlet Pressure,Inlet Entropy,Injection Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio,Effective Length,Wetted area,Outlet Superheat,Q Total,Q Superheat Hot,Q Two-Phase Hot,Q Subcooled Hot,Q Superheat Cold,Q Two-Phase Cold,Q Subcooled Cold,Inlet hot stream temp,Outlet hot stream temp,Inlet cold stream temp,Outlet cold stream temp,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Hot HTC Superheat,Hot HTC Two-Phase,Hot HTC Subcool,Cold Mean HTC Superheat,Cold Mean HTC Ref. Two-Phase,Cold Mean HTC Ref. Subcool,Pressure Drop Hot,Pressure Drop Hot superheated,Pressure Drop Hot 2 phase,Pressure Drop Hot subcooled,Pressure Drop Cold,Pressure Drop Cold superheated,Pressure Drop Cold 2 phase,Pressure Drop Cold subcooled,Area fraction Superheat Hot,Area fraction Two-Phase Hot,Area fraction Subcooled Hot,Area fraction Superheat Cold,Area fraction Two-Phase Cold,Area fraction Subcooled Cold
N/A,N/A,N/A,kg,K,K,K,K,K,K,K,-,-,-,W,W,W,kg/s,kg/s,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,kg/s,kg/s,K,K,K,J/kg,J/kg,J/kg,Pa,Pa,Pa,J/kg-K,J/kg-K,J/kg-K,-,m**3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-,m,m^2,K,W,W,W,W,W,W,W,K,K,K,K,kg,kg,kg,kg,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,Pa,Pa,Pa,Pa,Pa,Pa,Pa,Pa,-,-,-,-,-,-
ECU-60K-VI,Test5,This is ECU60K with VICompTello new system -- superheat 7C,1.55632982152,319.909833879,279.361770214,295.001275245,7.99999999988,23.7406999826,6.74204962983,6.96301370728,R407C,4.00761375469,2.77557692893,16588.0567811,5976.43560449,4139.13560449,0.0861656843225,0.0118038541423,0.0979695384648,0.99621443735,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,4139.13560449,0.0861656843225,0.0118038541423,0.0979695384648,286.361770214,302.001275245,344.620498718,418933.203345,426412.277957,457556.828146,578833.855246,931894.377384,1769539.24043,1790.64364781,1776.47135824,1821.74715046,0.629066608623,0.00362948729437,-496.696272538,1.6518159,302.594444444,101325,0.2833,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-20171.4844019,-2985.06280081,-15881.7728601,-1304.64874093,344.620498718,307.094013652,456533.643974,250515.774113,1816.01402242,1170.41369692,1833329.62774,1774893.33558,-58436.2921566,-9297.71444232,-47323.3984279,-1815.1792863,0.564789301303,0.0087466300826,0.26481648953,0.29122618169,682.345127478,2345.52131673,326.837946597,0.0963665820919,0.681993619625,0.221639798283,238.92695332,0.869702712684,24.6200857063,1.90529707326,1.91914468582,306.880589885,319.45013602,7.99999999988,26.0,0.9438948,297.038888889,101325,0.3144,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.74204962983,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,16588.0567811,570.498057391,16017.5587237,273.9973915,286.103819843,282.425284938,1095.642061,1791.95686903,569528.043792,560222.234175,0.123919575637,0.0861656843225,-9305.80961746,-470.052649864,-8835.75696759,0.556953324027,0.0136410039294,0.543312320097,282.376833551,1933.35644489,0.116576528303,0.883423471697,93.6055134812,0.806345100927,46.0800364376,1.11174464283,1.1181942965,138.806451768,6.74204962983,0.99621443735,0.4572,0.325940658174,6.96301370727,2360.68014965,0,0,2360.68014965,88.9213052995,2271.75884435,0,307.094013653,291.35331367,289.383967556,301.964288952,0.378939190487,0,0,0.378939190487,0.0556480056989,0.00108237252082,0.0545656331781,0,0,0,2150.54910398,393.079877569,2410.51989809,0,-5354.06174539,0,0,-5354.06174539,-1706.80529537,-1681.09812494,-25.707170428,0,0,0,0.999995572733,0.104285085162,0.89571048757,0
ECU-60K-VI,Test5,This is ECU60K with VICompTello new system -- superheat 7C,1.57150304773,319.351937629,279.331772871,294.764388902,7.99999999987,23.3989070642,6.7417329681,6.96462660143,R407C,4.0588770876,2.80167794034,16618.8170905,5931.7371391,4094.4371391,0.0861732369333,0.0114773615923,0.0976505985256,0.995829629525,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,4094.4371391,0.0861732369333,0.0114773615923,0.0976505985256,286.331772871,301.764388902,343.97858209,418917.929909,426312.370183,457224.055698,578275.465965,925314.578394,1744457.72234,1790.67248782,1776.71481363,1821.90133272,0.627093293532,0.00363323276734,-491.332456693,1.79340012,302.594444444,101325,0.2833,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-20163.9917582,-2952.55912983,-15915.8277847,-1295.60484363,343.97858209,306.511847487,456207.033377,249600.472737,1816.15873645,1167.50609537,1807725.62372,1749770.38898,-57955.2347409,-9166.65732408,-46854.8418778,-1933.73553896,0.577704400396,0.00842610916041,0.258641072267,0.310637218968,678.306810959,2356.80188644,323.353637268,0.0942283396287,0.66998290005,0.235788760321,249.222485845,0.866098180193,24.6200857063,2.06860825097,2.08364280175,346.753835218,360.425898475,7.99999999987,26.0,0.9438948,297.038888889,101325,0.3144,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.7417329681,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,16618.8170905,570.418591218,16048.3984993,273.957652,286.073505839,282.40384125,1094.36589356,1791.98875896,568959.580866,559643.697606,0.122433037648,0.0861732369333,-9315.88326022,-469.518712292,-8846.36454793,0.55905381997,0.0135969559943,0.545456863976,282.346714529,1934.088611,0.116314425438,0.883685574562,93.6055134812,0.806345100927,46.0800364376,1.11174464283,1.1181942965,138.806451768,6.7417329681,0.995829629525,0.4572,0.325940658174,6.96462660141,2298.31630821,0,0,2298.31630821,86.3381380444,2211.97817017,0,306.511847487,291.112940423,289.140283682,301.729015503,0.379468432079,0,0,0.379468432079,0.0552763952842,0.00111416963875,0.0541622256455,0,0,0,2143.4066929,384.704109277,2366.97213467,0,-5312.63351125,0,0,-5312.63351125,-1628.69766622,-1604.04862267,-24.6490435434,0,0,0,0.999995378272,0.108121242807,0.891874135465,0
ECU-60K-VI,Test5,This is ECU60K with VICompTello new system -- superheat 7C,1.55586689635,319.722120451,278.594478184,294.353267529,7.99999999991,24.2390631196,6.74676388658,6.96192455444,R407C,3.97242470518,2.73822571438,16192.7200212,5913.58116905,4076.28116905,0.0838299298921,0.0118246374864,0.0956545673785,0.976928242835,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,4076.28116905,0.0838299298921,0.0118246374864,0.0956545673785,285.594478184,301.353267529,344.523157914,418554.017877,426132.442128,457539.598804,564180.149466,914230.061698,1763631.83809,1791.50341745,1777.09628578,1821.95949866,0.635923091493,0.00362124951672,-489.153740286,1.6518159,302.594444444,101325,0.2833,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-19726.8133739,-2919.74362072,-15534.8418916,-1272.2278616,344.523157914,306.898105799,456561.003276,250207.523427,1816.46073319,1169.43519384,1824683.74511,1768739.61767,-55944.1274458,-8899.93418321,-45225.2266447,-1818.96661794,0.569800757095,0.00863626558205,0.262432445905,0.298732045608,668.426732448,2313.8527989,315.702891451,0.0956710013548,0.677179523993,0.227149474652,238.92695332,0.869702712684,24.6200857063,1.90529707326,1.91914468582,306.880589885,319.305564593,7.99999999991,26.0,0.84950532,297.038888889,101325,0.3144,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.74676388658,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,16192.7200212,552.878583352,15639.8414378,273.213603894,285.341242071,281.495384108,1092.18539288,1792.81907778,555122.92236,546065.696837,0.123883414401,0.0838299298921,-9057.22552227,-439.488796936,-8617.73672533,0.550934126552,0.0127485002473,0.538185626304,274.987857736,1900.56344363,0.111734966999,0.888265033001,88.1123187858,0.815235565409,46.0800364376,1.00057017854,1.00637486685,117.247493129,6.74676388658,0.976928242835,0.4572,0.325940658174,6.96192455444,2373.6743463,0,0,2373.6743463,88.6622483074,2285.01209799,0,306.898105799,290.659042679,288.715789248,301.315192084,0.379628927192,0,0,0.379628927192,0.0555030855097,0.00100336942047,0.0544997160892,0,0,0,2111.03290361,392.1362938,2388.44235095,0,-5107.75148474,0,0,-5107.75148474,-1746.14027081,-1719.80435203,-26.3359187813,0,0,0,0.9999958693,0.0985882829035,0.901407586396,0
ECU-60K-VI,Test5,This is ECU60K with VICompTello new system -- superheat 7C,1.55555106918,319.629779871,278.199373579,294.01988031,7.9999999992,24.4992814124,6.74918948218,6.96135561849,R407C,3.95197444769,2.71796786598,15992.6725341,5884.05504505,4046.75504505,0.0826528364938,0.011834414077,0.0944872505708,0.963943850249,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,4046.75504505,0.0826528364938,0.011834414077,0.0944872505708,285.199373579,301.01988031,344.495179664,418357.880275,425987.601293,457553.299793,556744.874843,905242.400414,1760760.32593,1791.94892145,1777.41832302,1822.12717232,0.639101046989,0.0036172279833,-485.610605406,1.6518159,302.594444444,101325,0.2833,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-19503.6982953,-2888.75839414,-15359.0071857,-1255.93271539,344.495179664,306.8017448,456597.263109,250055.99313,1816.74696389,1168.95391782,1820442.18539,1765746.11616,-54696.0692284,-8705.22049466,-44169.4121344,-1821.43659936,0.572486489959,0.00858355255962,0.261163037408,0.302739899992,661.389391664,2297.73280408,309.944216831,0.0953496003761,0.674554184512,0.230096215112,238.92695332,0.869702712684,24.6200857063,1.90529707326,1.91914468582,306.880589885,319.22753587,7.9999999992,26.0,0.80231058,297.038888889,101325,0.3144,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.74918948218,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,15992.6725341,544.031090672,15448.6414435,272.810103983,284.948563061,281.00042227,1090.41008961,1793.26568279,547814.460538,538884.047629,0.123872408876,0.0826528364938,-8930.41290842,-425.525118798,-8504.88778962,0.547669435675,0.0123392510837,0.535330184591,271.263783634,1884.08664864,0.10956837104,0.89043162896,85.2683567074,0.819934047303,46.0800364376,0.944982946403,0.950465152022,107.272203896,6.74918948218,0.963943850249,0.4572,0.325940658174,6.96135561849,2380.15581592,0,0,2380.15581592,88.5235162156,2291.63229971,0,306.8017448,290.302463387,288.372115707,300.981235928,0.379978124734,0,0,0.379978124734,0.0554170188108,0.000965786479969,0.0544512323308,0,0,0,2091.04158894,391.630609674,2377.41956438,0,-4985.76733598,0,0,-4985.76733598,-1766.49611679,-1739.83959497,-26.6565218254,0,0,0,0.999996057022,0.0958601050738,0.904135951948,0
