Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Injection temp (dew),Condenser Subcooling,PHEHX Subcooling,Evaporator Superheat,Injection Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Suction mass Flow Rate,Injection mass Flow Rate,Total mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,P11,K0,K1,Heat Loss Fraction,Displacement scale factor,Power,Suction mass flow rate,Injection mass flow rate,Total mass flow rate,Inlet Temperature,Injection Temperature,Outlet Temperature,Inlet Enthalpy,Injection Enthalpy,Outlet Enthalpy,Inlet Pressure,Injection Pressure,Outlet Pressure,Inlet Entropy,Injection Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio,Effective Length,Wetted area,Outlet Superheat,Q Total,Q Superheat Hot,Q Two-Phase Hot,Q Subcooled Hot,Q Superheat Cold,Q Two-Phase Cold,Q Subcooled Cold,Inlet hot stream temp,Outlet hot stream temp,Inlet cold stream temp,Outlet cold stream temp,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Hot HTC Superheat,Hot HTC Two-Phase,Hot HTC Subcool,Cold Mean HTC Superheat,Cold Mean HTC Ref. Two-Phase,Cold Mean HTC Ref. Subcool,Pressure Drop Hot,Pressure Drop Hot superheated,Pressure Drop Hot 2 phase,Pressure Drop Hot subcooled,Pressure Drop Cold,Pressure Drop Cold superheated,Pressure Drop Cold 2 phase,Pressure Drop Cold subcooled,Area fraction Superheat Hot,Area fraction Two-Phase Hot,Area fraction Subcooled Hot,Area fraction Superheat Cold,Area fraction Two-Phase Cold,Area fraction Subcooled Cold
N/A,N/A,N/A,kg,K,K,K,K,K,K,K,-,-,-,W,W,W,kg/s,kg/s,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,kg/s,kg/s,K,K,K,J/kg,J/kg,J/kg,Pa,Pa,Pa,J/kg-K,J/kg-K,J/kg-K,-,m**3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-,m,m^2,K,W,W,W,W,W,W,W,K,K,K,K,kg,kg,kg,kg,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,Pa,Pa,Pa,Pa,Pa,Pa,Pa,Pa,-,-,-,-,-,-
ECU-60K-VI,Test6,This is ECU60K with VICompTello new system -- superheat 7C,1.57703545635,314.587492577,279.795588412,293.268835715,7.99999999959,19.7448324781,6.73410722798,6.97879429928,R407C,4.57328273112,3.48664310951,17231.7375449,4942.21433156,3767.91433156,0.0883646902585,0.00853282917272,0.0968975194312,1.0,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,3767.91433156,0.0883646902585,0.00853282917272,0.0968975194312,286.795588412,300.268835715,338.425646626,419141.38476,425678.835948,454436.325217,587455.353269,884392.530507,1530037.90226,1790.11210527,1778.28907479,1824.12744661,0.592530716651,0.00366812605499,-452.149719787,1.6518159,297.038888889,101325,0.5155,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-20478.4341478,-2738.42242652,-16491.1297611,-1248.88196021,338.425646626,301.549916307,453288.626133,241882.411622,1817.1765205,1142.73343304,1600087.64141,1535211.37487,-64876.2665407,-9693.87701436,-53298.9001498,-1883.48937648,0.558859346435,0.00704963910502,0.252630416546,0.299179290784,655.65838492,2486.57693188,301.261972653,0.0895891839612,0.688170958964,0.222239857074,239.357295523,0.869549899794,24.6200857063,1.93398016005,1.95248683558,306.985505635,319.766653402,7.99999999959,26.0,0.9438948,298.15,101325,0.2712,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.73410722798,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,17231.7375449,585.894567889,16645.842977,274.357838529,286.52969564,282.853190102,1087.23278353,1791.45444734,577797.576965,568139.802373,0.110401170721,0.0883646902585,-9657.77459192,-467.251526897,-9190.52306502,0.585816081709,0.0133284533325,0.572487628377,288.872529602,1967.44633696,0.112295091503,0.887704908497,93.5346912553,0.806458205156,46.0800364376,1.10839417748,1.11431819978,138.661356624,6.73410722798,1.0,0.4572,0.325940658174,6.97879429928,1719.74459237,0,0,1719.74459237,63.6539584422,1656.09063393,0,301.549916307,289.805083828,287.611250693,300.247630015,0.383025199808,0,0,0.383025199808,0.0493348284027,0.00196760297301,0.0473672254297,0,0,0,2117.50085114,308.112730926,2054.53297319,0,-5173.45008832,0,0,-5173.45008832,-962.470606292,-947.846421947,-14.6241843453,0,0,0,0.999990892217,0.199820220853,0.800170671364,0
