Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX,PHEHX
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Injection temp (dew),Condenser Subcooling,PHEHX Subcooling,Evaporator Superheat,Injection Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Suction mass Flow Rate,Injection mass Flow Rate,Total mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,P11,K0,K1,Heat Loss Fraction,Displacement scale factor,Power,Suction mass flow rate,Injection mass flow rate,Total mass flow rate,Inlet Temperature,Injection Temperature,Outlet Temperature,Inlet Enthalpy,Injection Enthalpy,Outlet Enthalpy,Inlet Pressure,Injection Pressure,Outlet Pressure,Inlet Entropy,Injection Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio,Effective Length,Wetted area,Outlet Superheat,Q Total,Q Superheat Hot,Q Two-Phase Hot,Q Subcooled Hot,Q Superheat Cold,Q Two-Phase Cold,Q Subcooled Cold,Inlet hot stream temp,Outlet hot stream temp,Inlet cold stream temp,Outlet cold stream temp,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Hot HTC Superheat,Hot HTC Two-Phase,Hot HTC Subcool,Cold Mean HTC Superheat,Cold Mean HTC Ref. Two-Phase,Cold Mean HTC Ref. Subcool,Pressure Drop Hot,Pressure Drop Hot superheated,Pressure Drop Hot 2 phase,Pressure Drop Hot subcooled,Pressure Drop Cold,Pressure Drop Cold superheated,Pressure Drop Cold 2 phase,Pressure Drop Cold subcooled,Area fraction Superheat Hot,Area fraction Two-Phase Hot,Area fraction Subcooled Hot,Area fraction Superheat Cold,Area fraction Two-Phase Cold,Area fraction Subcooled Cold
N/A,N/A,N/A,kg,K,K,K,K,K,K,K,-,-,-,W,W,W,kg/s,kg/s,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,kg/s,kg/s,K,K,K,J/kg,J/kg,J/kg,Pa,Pa,Pa,J/kg-K,J/kg-K,J/kg-K,-,m**3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-,m,m^2,K,W,W,W,W,W,W,W,K,K,K,K,kg,kg,kg,kg,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,W/m^2-K,Pa,Pa,Pa,Pa,Pa,Pa,Pa,Pa,-,-,-,-,-,-
ECU-60K-VI,TestC,This is ECU60K with VICompTello new system -- superheat 7C,1.57090366987,318.728914315,281.024069481,295.777268113,7.99999999957,21.6099888235,6.72700753469,6.97012906206,R407C,4.21449125263,2.93460080326,17628.5928998,6007.15193705,4182.85193705,0.0918221428542,0.0107327691014,0.102554911956,1.0,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,4182.85193705,0.0918221428542,0.0107327691014,0.102554911956,288.024069481,302.777268113,343.170272631,419742.002974,426750.630427,456891.966218,611761.068409,953117.897648,1707707.91764,1788.76097983,1775.76818674,1822.61057086,0.601174700896,0.00366235887223,-501.942232446,1.6518159,300.927777778,101325,0.3993,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-21233.9266176,-3063.92330623,-16814.8239685,-1355.17934289,343.170272631,305.862018381,455735.681471,248581.285977,1816.01433909,1164.26103753,1779459.1695,1713543.97297,-65915.1965379,-10327.4023813,-53763.2601598,-1824.53399681,0.552654894178,0.00844556327739,0.26593920624,0.278270124661,703.168432233,2448.58445769,342.443340015,0.0959998491488,0.693395764911,0.21060438594,239.061467311,0.869654926845,24.6200857063,1.90963853557,1.92745530421,306.67954357,319.607039861,7.99999999957,26.0,0.9438948,299.816666667,101325,0.2151,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.72700753469,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,17628.5928998,612.720769262,17015.8721305,275.670030101,287.751077016,284.07796043,1099.89869204,1790.0947719,601711.928955,591662.791993,0.119745271953,0.0918221428542,-10049.136962,-475.9927235,-9573.14423847,0.58505209066,0.0137150272858,0.571337063374,300.071494448,2007.93008494,0.111012590792,0.888987409208,93.429435964,0.806626371846,46.0800364376,1.1033922184,1.1085496662,138.451226152,6.72700753469,1.0,0.4572,0.325940658174,6.97012906206,2135.76519918,0,0,2135.76519918,81.3773574353,2054.38784175,0,305.862018381,292.252029557,290.18733521,302.747397175,0.378827466368,0,0,0.378827466368,0.0543692186685,0.00146322934041,0.0529059893281,0,0,0,2223.28054657,368.675819983,2336.35622382,0,-5836.01185141,0,0,-5836.01185141,-1388.78159817,-1367.77437572,-21.007222453,0,0,0,0.999994514087,0.137719707039,0.862274807049,0
ECU-60K-VI,TestC,This is ECU60K with VICompTello new system -- superheat 7C,1.58518035223,318.127206457,280.990999571,295.518398323,7.99999999954,21.2314943444,6.72669349314,6.97177634998,R407C,4.26848371963,2.96233355607,17660.8148036,5961.79142872,4137.49142872,0.0918215253332,0.0103661866755,0.102187712009,1.0,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,4137.49142872,0.0918215253332,0.0103661866755,0.102187712009,287.990999571,302.518398323,342.518807981,419725.412487,426642.392496,456578.096705,611117.375281,945810.285002,1681226.45888,1788.79256479,1776.03273271,1822.9284777,0.597790427188,0.00366611915203,-496.498971446,1.79340012,300.927777778,101325,0.3993,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-21227.2861969,-3032.5057758,-16849.6154276,-1345.16499345,342.518807981,305.234713482,455427.718754,247599.891668,1816.30827738,1161.1288511,1752483.84856,1687013.21981,-65470.6287469,-10201.8157761,-53326.4708946,-1942.34207621,0.564778957687,0.00813468919031,0.259961928938,0.296682339559,698.61501123,2460.68793198,338.725809847,0.0939826411797,0.682104110115,0.223913248706,249.36279614,0.866049786468,24.6200857063,2.07332183862,2.09266575886,346.555596278,360.979294,7.99999999954,26.0,0.9438948,299.816666667,101325,0.2151,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.72669349314,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,17660.8148036,612.564605568,17048.250198,275.6268638,287.717693064,284.0491929,1098.58250521,1790.12945102,601058.465123,590999.557314,0.118204020968,0.0918215253332,-10058.9078083,-475.373120123,-9583.53468814,0.587313184849,0.0136683635532,0.573644821295,300.010925988,2008.65505816,0.110753723648,0.889246276352,93.429435964,0.806626371846,46.0800364376,1.1033922184,1.1085496662,138.451226152,6.72669349314,1.0,0.4572,0.325940658174,6.97177634998,2065.51848698,0,0,2065.51848698,78.472325727,1987.04616126,0,305.234713482,292.003219137,289.921559736,302.490174673,0.379364380836,0,0,0.379364380836,0.0537238288534,0.00154240268569,0.0521814261678,0,0,0,2215.34679786,359.034069394,2291.97294542,0,-5786.71969468,0,0,-5786.71969468,-1308.98290376,-1289.13773409,-19.845169669,0,0,0,0.999994187261,0.146309788068,0.853684399193,0
ECU-60K-VI,TestC,This is ECU60K with VICompTello new system -- superheat 7C,1.57029703355,318.473729172,280.10294418,295.003008479,7.99999999362,22.1884230051,6.7333104255,6.96886435433,R407C,4.19390471108,2.89871270456,17123.2357246,5907.18621327,4082.88621327,0.0888175196626,0.0107937391267,0.0996112587893,1.0,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,4082.88621327,0.0888175196626,0.0107937391267,0.0996112587893,287.10294418,302.003008479,342.857387608,419293.18121,426419.229937,456661.957343,593427.504379,931672.19346,1699926.46758,1789.78144144,1776.5136997,1822.30010942,0.613054169709,0.00365042431815,-489.946345593,1.6518159,300.927777778,101325,0.3993,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-20649.1137517,-2963.41879697,-16371.562067,-1314.13288777,342.857387608,305.595942863,455563.267948,248164.727198,1816.01644419,1162.93245828,1767980.1867,1705436.94112,-62543.2455837,-9757.8850581,-50956.2386582,-1829.12186741,0.558584778951,0.00828619105381,0.263228031097,0.2870705568,685.820295758,2414.51307232,328.806310167,0.0948272232961,0.688165818443,0.217006958261,239.061467311,0.869654926845,24.6200857063,1.90963853557,1.92745530421,306.67954357,319.40982624,7.99999999362,26.0,0.84950532,299.816666667,101325,0.2151,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.7333104255,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,17123.2357246,589.920202724,16533.3155219,274.728307795,286.836254605,282.830526377,1095.68687141,1791.11607066,583711.589545,573995.676752,0.119643260357,0.0888175196626,-9715.91279291,-439.268693096,-9276.64409982,0.577522589693,0.0126642916768,0.564858298016,290.585369513,1965.95911876,0.105632251382,0.894367748618,87.9465742933,0.815507573947,46.0800364376,0.993052996564,0.99769469958,117.066517517,6.7333104255,1.0,0.4572,0.325940658174,6.96886435432,2157.85286624,0,0,2157.85286624,81.3798740843,2076.47299216,0,305.595942863,291.407519851,289.388073401,301.971872833,0.379716821291,0,0,0.379716821291,0.054472843617,0.00130828595093,0.0531645576661,0,0,0,2173.43989718,368.560177357,2307.39421108,0,-5510.43321147,0,0,-5510.43321147,-1436.92185725,-1415.06115539,-21.8607018625,0,0,0,1.00000140529,0.126047341929,0.873954063359,0
ECU-60K-VI,TestC,This is ECU60K with VICompTello new system -- superheat 7C,1.56985961435,318.337643344,279.578953845,294.563344001,7.99999999975,22.5234717504,6.73682594163,6.96813136659,R407C,4.17746614184,2.87605322553,16841.896848,5855.90582902,4031.60582902,0.0871549828268,0.0108266430616,0.0979816258884,1.0,Subcooling,-33.54920749,0.386426943,1.844261125,0.00203986,0.010814229,-0.01679969,0.000195594,-7.9688e-05,-3.1845e-05,4.8328e-05,1,0.9805,0.998,0.3779,-0.2446,0.4547,0.03589,-0.02785,0.007987,-0.002005,1.014,-0.4859,0.3869,0.12,1,4031.60582902,0.0871549828268,0.0108266430616,0.0979816258884,286.578953845,301.563344001,342.717808264,419036.294359,426229.600363,456569.121405,583187.889701,919659.538478,1695854.65582,1790.36567461,1776.93780407,1822.2184126,0.61926357854,0.00364402586105,-483.792699482,1.6518159,300.927777778,101325,0.3993,52,2,2,11,0.540004,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,14,0.0254,0.0001143,117,25,0.00112,0.0106481836403,-20327.191271,-2911.35783516,-16124.3180872,-1291.51534866,342.717808264,305.454070285,455502.538725,247942.793566,1816.1089451,1162.22408014,1761881.97842,1701188.95853,-60693.0198899,-9453.91619073,-49406.7602323,-1832.34346693,0.562083966299,0.00820292809874,0.261644874432,0.292236163769,676.189866125,2392.14026217,321.042995481,0.0942231080919,0.685004484725,0.220772407183,239.061467311,0.869654926845,24.6200857063,1.90963853557,1.92745530421,306.67954357,319.316260821,7.99999999975,26.0,0.80231058,299.816666667,101325,0.2151,18,4,6,0.631825,0.0127,0.0117348,0.0274828,0.03175,6.73682594163,12,0.00079375,0.00635,0.0001905,237,WavyLouveredFins,16841.896848,577.353747338,16264.5431006,274.192852415,286.315779786,282.126844865,1093.30911681,1791.70086537,573656.690237,564125.492557,0.119611917372,0.0871549828268,-9531.19767994,-420.263125631,-9110.93455431,0.573080743479,0.0121178519826,0.560962891496,285.335404622,1942.75846327,0.102823187346,0.897176812654,85.1079618761,0.820201019787,46.0800364376,0.937883385644,0.94226721627,107.160475866,6.73682594163,1.0,0.4572,0.325940658174,6.96813136664,2170.02640882,0,0,2170.02640882,81.3690937738,2088.65731504,0,305.454070285,290.930598535,288.934434752,301.531475368,0.380206980085,0,0,0.380206980085,0.0544879244887,0.00123088779937,0.0532570366893,0,0,0,2145.75471693,368.450310059,2292.27124255,0,-5334.26845566,0,0,-5334.26845566,-1464.54364605,-1442.20847365,-22.3351724063,0,0,0,1.00000471264,0.12017850379,0.879826208855,0
