Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Condenser Subcooling,Evaporator Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,Heat Loss Fraction,Displacement scale factor,Power,Mass flow rate,Inlet Temperature,Outlet Temperature,Inlet Enthalpy,Outlet Enthalpy,Inlet Pressure,Outlet Pressure,Inlet Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio,Length of tube,Supply line OD,Supply line ID,Tube Conductivity,Insulation thickness,Insulation conductivity,Air overall HTC,Air Temperature,Q Total,Pressure drop ,Reynolds # Fluid,Mean HTC Fluid,Charge,Inlet Refrigerant Temperature,Outlet Refrigerant Temperature,Length of tube,Supply line OD,Supply line ID,Tube Conductivity,Insulation thickness,Insulation conductivity,Air overall HTC,Air Temperature,Q Total,Pressure drop ,Reynolds # Fluid,Mean HTC Fluid,Charge,Inlet Refrigerant Temperature,Outlet Refrigerant Temperature,height of Sight Glass,Sight glass diameter,Charge,Volume filter drier,Micromotion tube diameter,Micormotion tube length,Micormotion number of tubes
N/A,N/A,N/A,kg,K,K,K,K,-,-,-,W,W,W,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,K,K,J/kg,J/kg,Pa,Pa,J/kg-K,J/kg-K,-,m^3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-,m,m,m,W/m-K,m,W/m-K,W/m^2-K,K,W,Pa,-,W/m^2-K,kg,K,K,m,m,m,W/m-K,m,W/m-K,W/m^2-K,K,W,Pa,-,W/m^2-K,kg,K,K,m,m,kg,m^3,m,m,-
ECU-18K,Test#1,This is the sample cycle for the ECU18K,0.702191318328,341.605357513,284.406725774,4.63800002657,6.03931557404,R407C,1.85434897551,1.32138947606,5733.16655009,4338.74088902,3091.74088902,0.045566420863,0.565181863252,Subcooling,207.312955495,4.29717231653,-2.28622302529,0.0347908258164,-0.0201167288696,0.0259153689667,9.1316953515e-05,-6.23623656573e-05,0.000120986974938,-0.000107540716639,-511.9893727,-1.867619312,32.35057515,-0.0573,0.0718,-0.2478335,-0.000762,0.00116,-0.000798,0.00129,0.04,1,3091.74088902,0.045566420863,290.625243986,384.311614999,421357.997737,486495.245676,650622.655853,3108995.32365,1789.13991939,1857.87223781,0.580938618224,0.00171700438338,-123.669635561,0.580495302,324.816666667,101325,0.199,30,2,2,11,0.463296,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,13,0.0254,0.0001143,117,25,0.00112,0.0106660097827,-8596.08594206,-2708.24883759,-5441.04690402,-446.790200442,384.311614999,333.373913879,486933.483194,294984.885458,1859.89471904,1305.4476561,3072878.03296,3049819.35434,-23058.6786216,-6755.63030705,-15680.9408292,-622.107485304,0.251321432554,0.0138425261629,0.164150705592,0.0733282007993,634.172156045,1529.29970841,327.519835066,0.186690128465,0.683629701926,0.129680169609,191.604165434,0.888303032269,11.5755014074,0.614265971781,0.62465723158,149.879944751,155.963260489,4.63800002657,15.0,0.136864746,305.372222222,101325,0.5023,9,5,5,0.4826,0.007874,0.0070612,0.0163999926,0.0254,6.03931557404,14.5,0.0015875,0.003175,0.0001524,237,WavyLouveredFins,5733.16655009,278.75803838,5454.40851171,280.93985514,290.446041348,285.113215254,1337.42481225,1784.13857237,671463.550834,652944.584901,0.421897488876,0.045566420863,-18518.9659334,-1329.45910686,-17189.5068266,0.0575143715444,0.00319326879651,0.0543211027479,504.655100497,3167.98526915,0.13383659695,0.86616340305,54.2460179843,0.909287731449,14.6800601736,0.154463888425,0.156826111947,0.522981240439,6.03931557404,0.565181863252,1.397,0.015875,0.013875,0.19,0.02,0.036,10,324.816666667,7.61504142806,-2321.84671392,347219.350017,544.07870836,0.00582141748669,290.457725787,290.625192034,2.2352,0.009525,0.007525,0.19,0,0.036,10,324.816666667,-5.36316702132,-3058.54362979,79391.0810742,2901.40857497,0.0951086472414,333.373913879,333.313757064,0.034798,0.028194,0.292425449501,0.000262193213456,0.005334,0.37084,2
