Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Condenser Subcooling,Evaporator Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,Heat Loss Fraction,Displacement scale factor,Power,Mass flow rate,Inlet Temperature,Outlet Temperature,Inlet Enthalpy,Outlet Enthalpy,Inlet Pressure,Outlet Pressure,Inlet Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Sensible Heat Ratio,Length of tube,Supply line OD,Supply line ID,Tube Conductivity,Insulation thickness,Insulation conductivity,Air overall HTC,Air Temperature,Q Total,Pressure drop ,Reynolds # Fluid,Mean HTC Fluid,Charge,Inlet Refrigerant Temperature,Outlet Refrigerant Temperature,Length of tube,Supply line OD,Supply line ID,Tube Conductivity,Insulation thickness,Insulation conductivity,Air overall HTC,Air Temperature,Q Total,Pressure drop ,Reynolds # Fluid,Mean HTC Fluid,Charge,Inlet Refrigerant Temperature,Outlet Refrigerant Temperature,height of Sight Glass,Sight glass diameter,Charge,Volume filter drier,Micromotion tube diameter,Micormotion tube length,Micormotion number of tubes
N/A,N/A,N/A,kg,K,K,K,K,-,-,-,W,W,W,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,K,K,J/kg,J/kg,Pa,Pa,J/kg-K,J/kg-K,-,m^3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,-,m,m,m,W/m-K,m,W/m-K,W/m^2-K,K,W,Pa,-,W/m^2-K,kg,K,K,m,m,m,W/m-K,m,W/m-K,W/m^2-K,K,W,Pa,-,W/m^2-K,kg,K,K,m,m,kg,m^3,m,m,-
ECU-18K,Test#2,This is the sample cycle for the ECU18K,0.770564313674,334.71545195,277.820050534,5.18599947524,7.16328031413,R407C,1.93019166567,1.30488617131,5097.33256906,3906.34269958,2640.84269958,0.0369869903164,0.828131043872,Subcooling,207.312955495,4.29717231653,-2.28622302529,0.0347908258164,-0.0201167288696,0.0259153689667,9.1316953515e-05,-6.23623656573e-05,0.000120986974938,-0.000107540716639,-511.9893727,-1.867619312,32.35057515,-0.0573,0.0718,-0.2478335,-0.000762,0.00116,-0.000798,0.00129,0,1,2640.84269958,0.0369869903164,285.224818071,383.231499108,419180.563668,490579.795587,524401.772142,2652397.55382,1799.96828741,1880.75111115,0.580549762823,0.00173317655188,0.0,0.622970568,319.261111111,101325,0.1103,30,2,2,11,0.463296,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,13,0.0254,0.0001143,117,25,0.00112,0.0106660097827,-7675.12590388,-2306.13670081,-5003.93907671,-365.050126366,383.231499108,325.472620344,490917.954447,280863.604538,1882.51416346,1263.97614112,2622893.25148,2604520.38241,-18372.8690683,-4976.85848725,-12699.8187924,-696.191788581,0.260357423192,0.00995681739168,0.148932925478,0.101467680322,509.113473642,1462.93383564,207.567948635,0.163925719886,0.665746378277,0.170327901836,199.055518919,0.885304019214,11.5755014074,0.681268440295,0.6860298857,166.658062332,172.939292501,5.18599947524,15.0,0.151023168,302.594444444,101325,0.2833,9,5,5,0.4826,0.007874,0.0070612,0.0163999926,0.0254,7.16328031413,14.5,0.0015875,0.003175,0.0001524,237,WavyLouveredFins,5097.33256906,257.809294318,4839.52327475,274.048379645,284.983330848,278.839955396,1294.02549961,1795.08193763,540867.170755,525811.638858,0.387748163064,0.0369869903164,-15055.5318968,-994.212881645,-14061.3190152,0.052616255968,0.00226275114492,0.050353504823,410.689279972,2850.88394481,0.117846943089,0.882153056911,57.1246280887,0.905001340586,14.6800601736,0.174198589554,0.175464656988,0.567698395741,0.828131043872,1.397,0.015875,0.014875,0.19,0.02,0.036,10,319.261111111,7.64127222338,-1410.75856248,269403.36571,389.653109747,0.00537247178077,285.009050538,285.22475261,2.2352,0.009525,0.008525,0.19,0,0.036,10,319.261111111,-3.99901585811,-1132.10669408,51078.0867037,1841.46525041,0.128269534414,325.472620344,325.412522677,0.034798,0.028194,0.323948628319,0.000262193213456,0.005334,0.37084,2
