Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Condenser Subcooling,Evaporator Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,Heat Loss Fraction,Displacement scale factor,Power,Mass flow rate,Inlet Temperature,Outlet Temperature,Inlet Enthalpy,Outlet Enthalpy,Inlet Pressure,Outlet Pressure,Inlet Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Sensible Heat Ratio,Length of tube,Supply line OD,Supply line ID,Tube Conductivity,Insulation thickness,Insulation conductivity,Air overall HTC,Air Temperature,Q Total,Pressure drop ,Reynolds # Fluid,Mean HTC Fluid,Charge,Inlet Refrigerant Temperature,Outlet Refrigerant Temperature,Length of tube,Supply line OD,Supply line ID,Tube Conductivity,Insulation thickness,Insulation conductivity,Air overall HTC,Air Temperature,Q Total,Pressure drop ,Reynolds # Fluid,Mean HTC Fluid,Charge,Inlet Refrigerant Temperature,Outlet Refrigerant Temperature,height of Sight Glass,Sight glass diameter,Charge,Volume filter drier,Micromotion tube diameter,Micormotion tube length,Micormotion number of tubes
N/A,N/A,N/A,kg,K,K,K,K,-,-,-,W,W,W,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,K,K,J/kg,J/kg,Pa,Pa,J/kg-K,J/kg-K,-,m^3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,-,m,m,m,W/m-K,m,W/m-K,W/m^2-K,K,W,Pa,-,W/m^2-K,kg,K,K,m,m,m,W/m-K,m,W/m-K,W/m^2-K,K,W,Pa,-,W/m^2-K,kg,K,K,m,m,kg,m^3,m,m,-
ECU-18K,Test#3,This is the sample cycle for the ECU18K,0.791761937565,329.42173803,275.879459123,5.35399517098,9.29954841423,R407C,2.22844059538,1.44059412375,5209.16204954,3615.98174229,2337.58174229,0.0350308898782,0.804825872209,Subcooling,207.312955495,4.29717231653,-2.28622302529,0.0347908258164,-0.0201167288696,0.0259153689667,9.1316953515e-05,-6.23623656573e-05,0.000120986974938,-0.000107540716639,-511.9893727,-1.867619312,32.35057515,-0.0573,0.0718,-0.2478335,-0.000762,0.00116,-0.000798,0.00129,0,1,2337.58174229,0.0350308898782,285.433647522,377.038165261,420189.418696,486918.57546,490762.244482,2344346.49255,1809.24149009,1880.89669639,0.607221712179,0.00177084187587,0.0,0.632409516,313.705555556,101325,0.2119,30,2,2,11,0.463296,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,13,0.0254,0.0001143,117,25,0.00112,0.0106660097827,-7509.27650133,-2065.59974487,-5106.77473713,-336.902019334,377.038165261,319.710215121,487265.198272,271042.564543,1882.82779467,1234.46768991,2314842.21568,2296351.26161,-18490.9540634,-4663.24255855,-13031.2150591,-796.496445788,0.267807263119,0.00794885422425,0.13853894777,0.121319461124,474.116754909,1537.76274104,153.079201602,0.149377434983,0.653583686751,0.197038878266,200.925686657,0.884562122878,11.5755014074,0.700408798623,0.707484595519,170.003758361,176.376349936,5.35399517098,15.0,0.14158422,302.594444444,101325,0.2833,9,5,5,0.4826,0.007874,0.0070612,0.0163999926,0.0254,9.29954841423,14.5,0.0015875,0.003175,0.0001524,237,WavyLouveredFins,5209.16204954,313.403235702,4895.75881383,271.856438611,285.179007538,277.429140563,1260.20342051,1804.37400018,506370.313777,492141.443967,0.351779388807,0.0350308898782,-14228.8698108,-1198.79921935,-13030.0705914,0.0524754374201,0.00261611063694,0.0498593267832,388.834338709,2764.41270132,0.146217766284,0.853782233716,55.2497426611,0.907787691948,14.6800601736,0.163311177707,0.164498115926,0.535226431091,0.804825872209,1.397,0.015875,0.014875,0.19,0.02,0.036,10,313.705555556,6.34543251052,-1379.42729068,255223.777949,368.777428876,0.00497957047768,285.241459125,285.433606158,2.2352,0.009525,0.008525,0.19,0,0.036,10,313.705555556,-3.86210161651,-1013.49104735,44922.2082382,1707.94601744,0.132320415153,319.710215121,319.646046238,0.034798,0.028194,0.334179251396,0.000262193213456,0.005334,0.37084,2
