Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Condenser Subcooling,Evaporator Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,Heat Loss Fraction,Displacement scale factor,Power,Mass flow rate,Inlet Temperature,Outlet Temperature,Inlet Enthalpy,Outlet Enthalpy,Inlet Pressure,Outlet Pressure,Inlet Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio,Length of tube,Supply line OD,Supply line ID,Tube Conductivity,Insulation thickness,Insulation conductivity,Air overall HTC,Air Temperature,Q Total,Pressure drop ,Reynolds # Fluid,Mean HTC Fluid,Charge,Inlet Refrigerant Temperature,Outlet Refrigerant Temperature,Length of tube,Supply line OD,Supply line ID,Tube Conductivity,Insulation thickness,Insulation conductivity,Air overall HTC,Air Temperature,Q Total,Pressure drop ,Reynolds # Fluid,Mean HTC Fluid,Charge,Inlet Refrigerant Temperature,Outlet Refrigerant Temperature,height of Sight Glass,Sight glass diameter,Charge,Volume filter drier,Micromotion tube diameter,Micormotion tube length,Micormotion number of tubes
N/A,N/A,N/A,kg,K,K,K,K,-,-,-,W,W,W,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,K,K,J/kg,J/kg,Pa,Pa,J/kg-K,J/kg-K,-,m^3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-,m,m,m,W/m-K,m,W/m-K,W/m^2-K,K,W,Pa,-,W/m^2-K,kg,K,K,m,m,m,W/m-K,m,W/m-K,W/m^2-K,K,W,Pa,-,W/m^2-K,kg,K,K,m,m,kg,m^3,m,m,-
ECU-18K,Test#4,This is the sample cycle for the ECU18K,0.789060367668,324.452791336,276.882652533,4.63400046835,8.92735290289,R407C,2.79896577066,1.72030142028,5802.64168283,3373.03777955,2073.13777955,0.0371235425485,0.617562805691,Subcooling,207.312955495,4.29717231653,-2.28622302529,0.0347908258164,-0.0201167288696,0.0259153689667,9.1316953515e-05,-6.23623656573e-05,0.000120986974938,-0.000107540716639,-511.9893727,-1.867619312,32.35057515,-0.0573,0.0718,-0.2478335,-0.000762,0.00116,-0.000798,0.00129,0.09,1,2073.13777955,0.0371235425485,286.007848469,360.55094274,420338.79503,471157.096568,507097.85709,2086941.49953,1806.92268825,1847.36708668,0.653341647449,0.00181423601559,-186.582400159,0.608812146,308.15,101325,0.3979,30,2,2,11,0.463296,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,13,0.0254,0.0001143,117,25,0.00112,0.0106660097827,-7688.16908685,-1650.97626813,-5741.24304383,-295.949774895,360.55094274,315.210651137,471630.691361,263616.080764,1849.99523808,1211.8628736,2052415.89646,2029003.79412,-23412.1023421,-4893.73405065,-17805.7050495,-712.663241901,0.249902232701,0.00639185068299,0.142902916211,0.100607465806,490.003492441,1711.62560313,152.694367658,0.13131361619,0.709349314471,0.15933706934,197.389708205,0.885968465084,11.5755014074,0.68213430678,0.691768913794,160.634834368,166.833895712,4.63400046835,15.0,0.14158422,299.816666667,101325,0.5107,9,5,5,0.4826,0.007874,0.0070612,0.0163999926,0.0254,8.92735290289,14.5,0.0015875,0.003175,0.0001524,237,WavyLouveredFins,5802.64168283,320.70801767,5481.93366516,272.628865845,285.810005436,278.525585799,1232.01175236,1802.01769671,523986.90807,508577.941632,0.311977496319,0.0371235425485,-15408.9664376,-1422.34547244,-13986.6209651,0.0572740807628,0.00299443589648,0.0542796448663,409.649791293,2852.86919006,0.161683845338,0.838316154662,55.3066808436,0.907702774683,14.6800601736,0.163804458959,0.165641271413,0.529436122127,8.92735290289,0.617562805691,1.397,0.015875,0.014875,0.19,0.02,0.036,10,308.15,4.97096753689,-1479.78452748,269708.624433,388.614002597,0.00515864912157,285.866652536,286.007824656,2.2352,0.009525,0.008525,0.19,0,0.036,10,308.15,-4.5427913525,-1113.09598432,45043.3709858,1757.11766594,0.135220897329,315.210651137,315.137319985,0.034798,0.028194,0.341504507754,0.000262193213456,0.005334,0.37084,2
