Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Cycle,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Compressor,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Condenser,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,Evaporator,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetReturn,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,LineSetSupply,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion,SightGlassFilterDrierMicroMotion
Name,Description,Details,Charge,Condensation temp (dew),Evaporation temp (dew),Condenser Subcooling,Evaporator Superheat,Primary Ref.,COP,COSP,Net Capacity,Net Power,Compressor Power,Mass Flow Rate,SHR,Imposed Variable,M1,M2,M3,M4,M5,M6,M7,M8,M9,M10,P1,P2,P3,P4,P5,P6,P7,P8,P9,P10,Heat Loss Fraction,Displacement scale factor,Power,Mass flow rate,Inlet Temperature,Outlet Temperature,Inlet Enthalpy,Outlet Enthalpy,Inlet Pressure,Outlet Pressure,Inlet Entropy,Outlet Entropy,Overall isentropic efficiency,Pumped flow rate,Ambient heat loss,Volumetric flow rate of humid air,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number of passes,Number of ports,Length of tube,Tube width,Tube height,Tube spacing,Tube thickness,Wall port thickness,Channel aspect ratio,Fins per inch,Fin length,Fin thickness,Fin Conductivity,Louver angle,Louver pitch,Louver cut length,Q Total,Q Superheat,Q Two-Phase,Q Subcool,Inlet Temp,Outlet Temp,Inlet Enthalpy,Outlet Enthalpy,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet Pressure (sat+DP),Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Pressure Drop Subcool,Charge Total,Charge Superheat,Charge Two-Phase,Charge Subcool,Mean HTC Superheat,Mean HTC Two-phase,Mean HTC Subcool,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Wetted Area Fraction Subcool,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate of Dry Air,Mass Flow rate of Humid Air,Pressure Drop Air-side (core only),Pressure Drop Air-side (total),Subcooling,Number of Circuits,Volumetric flow rate,Inlet Dry bulb temp,Inlet Air pressure,Inlet Air Relative Humidity,Tubes per bank,Number of banks,Number circuits,Length of tube,Tube OD,Tube ID,Tube Long. Pitch,Tube Transverse Pitch,Outlet superheat,Fins per inch,Fin waviness pd,Fin waviness xf,Fin thickness,Fin Conductivity,Fins Type,Q Total,Q Superheat,Q Two-Phase,Inlet ref. temp,Outlet ref. temp,Outlet air temp,Inlet Entropy,Outlet Entropy,Inlet Pressure (sat),Outlet pressure (sat+DP),Evaporator inlet quality,Evaporator ref. flowrate,Pressure Drop Total,Pressure Drop Superheat,Pressure Drop Two-Phase,Charge Total,Charge Superheat,Charge Two-Phase,Mean HTC Superheat,Mean HTC Two-phase,Wetted Area Fraction Superheat,Wetted Area Fraction Two-phase,Mean Air HTC,Surface Effectiveness,Air-side area (fin+tubes),Mass Flow rate dry Air,Mass Flow rate humid Air,Pressure Drop Air-side,Superheat,Sensible Heat Ratio,Length of tube,Supply line OD,Supply line ID,Tube Conductivity,Insulation thickness,Insulation conductivity,Air overall HTC,Air Temperature,Q Total,Pressure drop ,Reynolds # Fluid,Mean HTC Fluid,Charge,Inlet Refrigerant Temperature,Outlet Refrigerant Temperature,Length of tube,Supply line OD,Supply line ID,Tube Conductivity,Insulation thickness,Insulation conductivity,Air overall HTC,Air Temperature,Q Total,Pressure drop ,Reynolds # Fluid,Mean HTC Fluid,Charge,Inlet Refrigerant Temperature,Outlet Refrigerant Temperature,height of Sight Glass,Sight glass diameter,Charge,Volume filter drier,Micromotion tube diameter,Micormotion tube length,Micormotion number of tubes
N/A,N/A,N/A,kg,K,K,K,K,-,-,-,W,W,W,kg/s,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,-,W,kg/s,K,K,J/kg,J/kg,Pa,Pa,J/kg-K,J/kg-K,-,m^3/s,W,m^3/s,K,Pa,-,-,-,-,-,m,m,m,m,m,m,-,1/in,m,m,W/m-K,degree,m,m,W,W,W,W,K,K,J/kg,J/kg,J/kg-K,J/kg-K,Pa,Pa,Pa,Pa,Pa,Pa,kg,kg,kg,kg,W/m^2-K,W/m^2-K,W/m^2-K,-,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,Pa,K,-,m^3/s,K,Pa,-,-,-,-,m,m,m,m,m,K,1/in,m,m,m,W/m-K,-,W,W,W,K,K,K,J/kg-K,J/kg-K,Pa,Pa,-,kg/s,Pa,Pa,Pa,kg,kg,kg,W/m^2-K,W/m^2-K,-,-,W/m^2-K,-,m^2,kg/s,kg/s,Pa,K,-,m,m,m,W/m-K,m,W/m-K,W/m^2-K,K,W,Pa,-,W/m^2-K,kg,K,K,m,m,m,W/m-K,m,W/m-K,W/m^2-K,K,W,Pa,-,W/m^2-K,kg,K,K,m,m,kg,m^3,m,m,-
ECU-18K,Test#6,This is the sample cycle for the ECU18K,0.905559257604,315.333444059,273.610076306,4.80099999662,8.71942075012,R407C,3.42371880769,2.08743664875,5733.87892877,2746.8517103,1674.7517103,0.0337392040078,0.875478968657,Subcooling,207.312955495,4.29717231653,-2.28622302529,0.0347908258164,-0.0201167288696,0.0259153689667,9.1316953515e-05,-6.23623656573e-05,0.000120986974938,-0.000107540716639,-511.9893727,-1.867619312,32.35057515,-0.0573,0.0718,-0.2478335,-0.000762,0.00116,-0.000798,0.00129,0.12,1,1674.7517103,0.0337392040078,282.377076308,347.053739013,418270.268402,461951.841468,452409.133689,1661934.86905,1809.57076537,1839.43365473,0.673967876762,0.00183888266126,-200.970205236,0.7079211,297.038888889,101325,0.5155,30,2,2,11,0.463296,0.0254,0.0018288,0.0123952,0.000381,0.0004064,1.7675,13,0.0254,0.0001143,117,25,0.00112,0.0106660097827,-7215.24534066,-1247.97613268,-5705.18869707,-262.080510905,347.053739013,305.524689695,462406.555496,248096.051217,1842.23829038,1163.11181341,1631323.71863,1611637.84972,-19685.8689141,-3743.661069,-14349.6314231,-1592.57642202,0.34250775536,0.00370602953928,0.0991149134931,0.239686812328,432.727893883,1874.40404671,40.9979629957,0.0957814646209,0.541153880221,0.363064655158,214.005465489,0.879490404199,11.5755014074,0.828848640014,0.836780072384,200.584944624,208.04041836,4.80099999662,15.0,0.18877896,298.15,101325,0.2712,9,5,5,0.4826,0.007874,0.0070612,0.0163999926,0.0254,8.71942075012,14.5,0.0015875,0.003175,0.0001524,237,WavyLouveredFins,5733.87892877,279.336391139,5454.54253763,268.963691229,282.329497056,275.86893021,1177.54573344,1805.049275,468188.514716,453792.377875,0.257624449055,0.0337392040078,-14396.1368411,-1069.0397412,-13327.0970999,0.0608258210957,0.00215237479318,0.0586734463025,372.434505864,2708.95367554,0.129664091311,0.870335908689,64.2029704464,0.894661886528,14.6800601736,0.221678835493,0.222863639954,58.6486203637,8.71942075012,0.875478968657,1.397,0.015875,0.014875,0.19,0.02,0.036,1e-10,297.038888889,3.59622044282e-10,-1383.5076933,248690.103931,353.408518793,0.00462836331255,282.377076308,282.377076308,2.2352,0.009525,0.008525,0.19,0,0.036,10,297.038888889,-5.45087154219,-925.823389341,36302.8965852,1557.10261064,0.141141116267,305.524689695,305.422541226,0.034798,0.028194,0.356456201568,0.000262193213456,0.005334,0.37084,2
